<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>HVAC/R Interactive Electrical Trainer</title>
  <style>
:root {
  --bg-app: #0b1120;
  --bg-panel: #111827;
  --bg-elevated: #1e293b;
  --bg-stage: #0f172a;
  --border: #283548;
  --border-strong: #3b4c66;
  --text-main: #f1f5f9;
  --text-muted: #94a3b8;
  --text-dim: #64748b;
  --accent: #38bdf8;
  --accent-strong: #0284c7;
  --amber: #f59e0b;
  --danger: #ef4444;
  --success: #22c55e;
  --grid-stroke: #1e293b;
  --comp-fill: #1e293b;
  --comp-stroke: #475569;
  --comp-header: #0f172a;
  --terminal-fill: #d97706;
  --terminal-ring: #fef3c7;
  --ladder-rail: #94a3b8;
  --ladder-text: #e2e8f0;
  --ladder-inactive: #475569;
  --dmm-body: #eab308;
  --dmm-bezel: #1f2937;
  --lcd-bg: #a3b18a;
  --lcd-text: #111827;
  --shadow: 0 10px 25px rgba(0, 0, 0, 0.35);
}

body.light-mode {
  --bg-app: #e2e8f0;
  --bg-panel: #ffffff;
  --bg-elevated: #f1f5f9;
  --bg-stage: #f8fafc;
  --border: #cbd5e1;
  --border-strong: #94a3b8;
  --text-main: #0f172a;
  --text-muted: #475569;
  --text-dim: #64748b;
  --accent: #0284c7;
  --accent-strong: #0369a1;
  --grid-stroke: #e2e8f0;
  --comp-fill: #ffffff;
  --comp-stroke: #475569;
  --comp-header: #e2e8f0;
  --terminal-fill: #b45309;
  --terminal-ring: #78350f;
  --ladder-rail: #1e293b;
  --ladder-text: #0f172a;
  --ladder-inactive: #94a3b8;
  --shadow: 0 4px 16px rgba(15, 23, 42, 0.1);
}

* {
  box-sizing: border-box;
  margin: 0;
  padding: 0;
}

body {
  font-family: 'Segoe UI', system-ui, -apple-system, BlinkMacSystemFont, Roboto, sans-serif;
  background: var(--bg-app);
  color: var(--text-main);
  min-height: 100vh;
  line-height: 1.4;
  overflow-x: hidden;
}

.hidden {
  display: none !important;
}

/* Header */
.top-header {
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 12px;
  padding: 10px 16px;
  background: var(--bg-panel);
  border-bottom: 1px solid var(--border);
  flex-wrap: wrap;
}

.brand {
  display: flex;
  align-items: center;
  gap: 10px;
}

.brand-icon {
  width: 36px;
  height: 36px;
  border-radius: 8px;
  background: linear-gradient(135deg, #0284c7, #38bdf8);
  color: #fff;
  display: grid;
  place-items: center;
  font-size: 1.2rem;
  font-weight: 700;
}

.brand-text h1 {
  font-size: 1.05rem;
  font-weight: 700;
  letter-spacing: -0.01em;
}

.brand-sub {
  font-size: 0.72rem;
  color: var(--text-muted);
  display: block;
}

.module-tabs {
  display: flex;
  gap: 6px;
  flex-wrap: wrap;
}

.module-tab {
  display: flex;
  align-items: center;
  gap: 6px;
  padding: 7px 12px;
  border-radius: 8px;
  border: 1px solid var(--border);
  background: var(--bg-elevated);
  color: var(--text-muted);
  font-size: 0.82rem;
  font-weight: 600;
  cursor: pointer;
  transition: all 0.15s ease;
}

.module-tab:hover {
  border-color: var(--accent);
  color: var(--text-main);
}

.module-tab.active {
  background: var(--accent-strong);
  border-color: var(--accent);
  color: #ffffff;
}

.tab-num {
  width: 19px;
  height: 19px;
  border-radius: 50%;
  background: rgba(255, 255, 255, 0.16);
  display: grid;
  place-items: center;
  font-size: 0.72rem;
}

.header-actions {
  display: flex;
  align-items: center;
  gap: 8px;
}

/* Mode Bar */
.mode-bar {
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 12px;
  padding: 8px 16px;
  background: var(--bg-elevated);
  border-bottom: 1px solid var(--border);
  flex-wrap: wrap;
}

.mode-tabs {
  display: flex;
  gap: 6px;
  flex-wrap: wrap;
}

.mode-tab {
  padding: 6px 12px;
  border-radius: 6px;
  border: 1px solid transparent;
  background: transparent;
  color: var(--text-muted);
  font-size: 0.82rem;
  font-weight: 600;
  cursor: pointer;
  display: flex;
  align-items: center;
  gap: 6px;
}

.mode-tab:hover {
  background: var(--bg-panel);
  color: var(--text-main);
}

.mode-tab.active {
  background: var(--bg-panel);
  border-color: var(--accent);
  color: var(--accent);
}

.badge {
  background: var(--accent-strong);
  color: #fff;
  padding: 1px 6px;
  border-radius: 999px;
  font-size: 0.72rem;
}

.status-strip {
  display: flex;
  align-items: center;
  gap: 10px;
  flex-wrap: wrap;
}

.status-pill {
  display: inline-flex;
  align-items: center;
  gap: 6px;
  padding: 4px 10px;
  border-radius: 999px;
  font-size: 0.76rem;
  font-weight: 700;
  letter-spacing: 0.02em;
}

.status-pill .dot {
  width: 8px;
  height: 8px;
  border-radius: 50%;
  background: currentColor;
}

.status-off {
  background: rgba(100, 116, 139, 0.2);
  color: var(--text-muted);
  border: 1px solid var(--border-strong);
}

.status-on {
  background: rgba(34, 197, 94, 0.16);
  color: #4ade80;
  border: 1px solid rgba(34, 197, 94, 0.45);
}

body.light-mode .status-on {
  color: #15803d;
}

.status-trip {
  background: rgba(239, 68, 68, 0.2);
  color: #f87171;
  border: 1px solid #ef4444;
}

body.light-mode .status-trip {
  color: #b91c1c;
}

.status-ok {
  background: rgba(245, 158, 11, 0.15);
  color: var(--amber);
  border: 1px solid rgba(245, 158, 11, 0.4);
}

.alert-banner {
  padding: 4px 10px;
  border-radius: 6px;
  background: rgba(239, 68, 68, 0.22);
  border: 1px solid #ef4444;
  color: #fecaca;
  font-size: 0.78rem;
  font-weight: 700;
}

body.light-mode .alert-banner {
  color: #991b1b;
  background: #fee2e2;
}

/* Buttons */
button {
  font-family: inherit;
}

.primary-btn, .secondary-btn, .icon-btn, .btn-sm, .btn-xs, .btn-ghost {
  border-radius: 6px;
  font-weight: 600;
  cursor: pointer;
  transition: all 0.15s ease;
  border: 1px solid transparent;
}

.primary-btn {
  background: var(--accent-strong);
  color: #fff;
  padding: 7px 13px;
  font-size: 0.82rem;
}

.primary-btn:hover {
  background: var(--accent);
  color: #0f172a;
}

.secondary-btn {
  background: var(--bg-elevated);
  border-color: var(--border-strong);
  color: var(--text-main);
  padding: 7px 12px;
  font-size: 0.82rem;
}

.secondary-btn:hover {
  border-color: var(--accent);
}

.icon-btn {
  background: var(--bg-elevated);
  border-color: var(--border);
  color: var(--text-main);
  padding: 6px 10px;
  font-size: 0.8rem;
}

.icon-btn:hover {
  border-color: var(--accent);
}

.btn-sm {
  padding: 5px 10px;
  font-size: 0.78rem;
}

.btn-xs {
  padding: 3px 8px;
  font-size: 0.74rem;
}

.btn-accent {
  background: rgba(56, 189, 248, 0.16);
  border-color: rgba(56, 189, 248, 0.4);
  color: var(--accent);
}

.btn-accent:hover {
  background: var(--accent-strong);
  color: #fff;
}

.btn-ghost {
  background: transparent;
  border-color: var(--border);
  color: var(--text-muted);
}

.btn-ghost:hover {
  color: var(--text-main);
  border-color: var(--border-strong);
}

.full-width {
  width: 100%;
}

/* Main 3-Column Workspace */
.workspace {
  display: grid;
  grid-template-columns: minmax(430px, 1.38fr) minmax(320px, 0.92fr) 330px;
  gap: 12px;
  padding: 12px 16px;
  min-height: calc(100vh - 104px);
  height: auto;
  transition: grid-template-columns 0.2s ease;
}

.workspace.bench-expanded {
  grid-template-columns: minmax(640px, 2.35fr) minmax(240px, 0.55fr) 320px;
}

@media (min-width: 1380px) {
  .workspace {
    height: calc(100vh - 104px);
    min-height: 620px;
  }
}

.panel-header {
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 8px;
  padding: 9px 12px;
  border-bottom: 1px solid var(--border);
  background: var(--bg-elevated);
  flex-wrap: wrap;
}

.panel {
  background: var(--bg-panel);
  border: 1px solid var(--border);
  border-radius: 10px;
  display: flex;
  flex-direction: column;
  overflow: hidden;
  box-shadow: var(--shadow);
}

.panel-header {
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 8px;
  padding: 9px 12px;
  border-bottom: 1px solid var(--border);
  background: var(--bg-elevated);
}

.panel-header h2 {
  font-size: 0.88rem;
  font-weight: 700;
}

.panel-subtitle {
  font-size: 0.73rem;
  color: var(--text-muted);
}

.workbench-quick-actions {
  display: flex;
  gap: 5px;
  flex-wrap: wrap;
}

.btn-sm.is-active {
  background: rgba(56, 189, 248, 0.22);
  border-color: var(--accent);
  color: var(--accent);
}

.svg-stage {
  flex: 1;
  background: var(--bg-stage);
  position: relative;
  overflow: hidden;
  display: flex;
  align-items: stretch;
}

.svg-stage svg {
  width: 100%;
  height: 100%;
  display: block;
  user-select: none;
}

.grid-line {
  stroke: var(--grid-stroke);
}

/* Ladder Legend */
.ladder-legend {
  display: flex;
  align-items: center;
  gap: 8px;
  font-size: 0.7rem;
  color: var(--text-muted);
}

.legend-item {
  display: inline-flex;
  align-items: center;
  gap: 4px;
}

.swatch {
  width: 10px;
  height: 3px;
  border-radius: 2px;
}

.swatch-line { background: #ef4444; }
.swatch-24v { background: #f59e0b; }
.swatch-common { background: #38bdf8; }

/* Right Dock */
.right-dock {
  display: flex;
  flex-direction: column;
  gap: 10px;
  min-height: 0;
}

.dmm-panel {
  flex-shrink: 0;
}

.dmm-header {
  background: linear-gradient(90deg, rgba(234, 179, 8, 0.18), transparent);
}

.toggle-chip {
  display: inline-flex;
  align-items: center;
  gap: 5px;
  font-size: 0.72rem;
  color: var(--text-muted);
  cursor: pointer;
}

.dmm-body {
  padding: 10px;
  display: flex;
  flex-direction: column;
  gap: 8px;
  background: linear-gradient(180deg, rgba(234, 179, 8, 0.08), transparent);
}

.dmm-lcd {
  background: var(--lcd-bg);
  color: var(--lcd-text);
  border: 3px solid var(--dmm-bezel);
  border-radius: 6px;
  padding: 8px 10px;
  font-family: 'Consolas', 'Courier New', monospace;
  box-shadow: inset 0 2px 6px rgba(0, 0, 0, 0.25);
}

.dmm-lcd-top {
  display: flex;
  justify-content: space-between;
  font-size: 0.7rem;
  font-weight: 700;
  opacity: 0.85;
}

.dmm-readout {
  font-size: 1.55rem;
  font-weight: 800;
  letter-spacing: 0.03em;
  margin: 2px 0;
}

.dmm-readout.dmm-warn {
  font-size: 0.92rem;
  color: #991b1b;
}

.dmm-subtext {
  font-size: 0.7rem;
  font-family: system-ui, sans-serif;
  font-weight: 600;
  opacity: 0.9;
}

.dmm-dial-row {
  display: grid;
  grid-template-columns: repeat(6, 1fr);
  gap: 4px;
}

.dial-btn {
  padding: 6px 2px;
  border-radius: 5px;
  border: 1px solid var(--border-strong);
  background: var(--bg-elevated);
  color: var(--text-main);
  font-size: 0.75rem;
  font-weight: 700;
  cursor: pointer;
}

.dial-btn:hover {
  border-color: var(--dmm-body);
}

.dial-btn.active {
  background: var(--dmm-body);
  color: #111827;
  border-color: #ca8a04;
}

.probe-controls {
  display: flex;
  align-items: center;
  gap: 5px;
  flex-wrap: wrap;
}

.probe-btn {
  flex: 1;
  display: flex;
  align-items: center;
  gap: 5px;
  padding: 5px 7px;
  border-radius: 6px;
  border: 1px solid var(--border);
  background: var(--bg-elevated);
  color: var(--text-main);
  font-size: 0.71rem;
  cursor: pointer;
  overflow: hidden;
  text-overflow: ellipsis;
  white-space: nowrap;
}

.probe-btn.active {
  border-color: var(--accent);
  box-shadow: 0 0 0 1px var(--accent);
}

.probe-dot {
  width: 9px;
  height: 9px;
  border-radius: 50%;
  flex-shrink: 0;
}

.probe-dot.red { background: #ef4444; }
.probe-dot.black { background: #1e293b; border: 1.5px solid #94a3b8; }

/* Context Panel */
.context-panel {
  flex: 1;
  min-height: 0;
  overflow-y: auto;
  padding: 10px 12px;
}

.ctx-view {
  display: none;
  flex-direction: column;
  gap: 10px;
}

.ctx-view.active {
  display: flex;
}

.ctx-section h3 {
  font-size: 0.78rem;
  text-transform: uppercase;
  letter-spacing: 0.04em;
  color: var(--text-muted);
  margin-bottom: 6px;
}

.color-palette {
  display: flex;
  flex-wrap: wrap;
  gap: 5px;
}

.color-chip {
  display: inline-flex;
  align-items: center;
  gap: 5px;
  padding: 4px 8px;
  border-radius: 999px;
  border: 1px solid var(--border);
  background: var(--bg-elevated);
  color: var(--text-main);
  font-size: 0.72rem;
  font-weight: 600;
  cursor: pointer;
}

.color-chip.active {
  border-color: var(--accent);
  background: rgba(56, 189, 248, 0.18);
}

.color-swatch {
  width: 10px;
  height: 10px;
  border-radius: 50%;
  border: 1px solid rgba(255, 255, 255, 0.4);
}

.btn-grid-2 {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 6px;
}

.feedback-box {
  padding: 8px 10px;
  border-radius: 6px;
  font-size: 0.78rem;
  border: 1px solid;
}

.feedback-box.ok {
  background: rgba(34, 197, 94, 0.14);
  border-color: rgba(34, 197, 94, 0.45);
  color: #86efac;
}

body.light-mode .feedback-box.ok {
  color: #166534;
}

.feedback-box.warn {
  background: rgba(245, 158, 11, 0.14);
  border-color: rgba(245, 158, 11, 0.45);
  color: #fde68a;
}

body.light-mode .feedback-box.warn {
  color: #92400e;
}

.feedback-box.err {
  background: rgba(239, 68, 68, 0.15);
  border-color: rgba(239, 68, 68, 0.45);
  color: #fecaca;
}

body.light-mode .feedback-box.err {
  color: #991b1b;
}

.feedback-box ul {
  margin-top: 4px;
  padding-left: 16px;
}

.info-card {
  background: var(--bg-elevated);
  border: 1px solid var(--border);
  border-radius: 8px;
  padding: 9px 10px;
  font-size: 0.79rem;
}

.info-card h4 {
  font-size: 0.84rem;
  margin-bottom: 4px;
  color: var(--accent);
}

.info-card p {
  margin-bottom: 5px;
  color: var(--text-main);
}

.ref-list {
  list-style: none;
  display: flex;
  flex-direction: column;
  gap: 4px;
  margin-top: 6px;
}

.ref-list li {
  font-size: 0.75rem;
  color: var(--text-muted);
  border-left: 2px solid var(--accent-strong);
  padding-left: 6px;
}

.ref-list li strong {
  color: var(--text-main);
}

/* Sequence Walkthrough */
.seq-header-row {
  display: flex;
  justify-content: space-between;
  align-items: center;
  gap: 6px;
  margin-bottom: 6px;
}

.seq-controls {
  display: flex;
  gap: 4px;
}

.seq-progress-track {
  height: 6px;
  background: var(--bg-elevated);
  border-radius: 999px;
  overflow: hidden;
}

.seq-progress-fill {
  height: 100%;
  background: var(--accent);
  width: 0%;
  transition: width 0.2s ease;
}

.seq-list {
  display: flex;
  flex-direction: column;
  gap: 4px;
}

.seq-item {
  text-align: left;
  padding: 6px 8px;
  border-radius: 6px;
  border: 1px solid var(--border);
  background: var(--bg-elevated);
  color: var(--text-muted);
  font-size: 0.75rem;
  cursor: pointer;
}

.seq-item.active {
  border-color: var(--accent);
  color: var(--text-main);
  background: rgba(56, 189, 248, 0.14);
}

/* Troubleshooting */
.fault-controls {
  display: flex;
  gap: 6px;
}

.select-input {
  width: 100%;
  padding: 6px 8px;
  border-radius: 6px;
  border: 1px solid var(--border-strong);
  background: var(--bg-stage);
  color: var(--text-main);
  font-size: 0.78rem;
  margin-bottom: 6px;
}

.fault-controls .select-input {
  margin-bottom: 0;
  flex: 1;
}

.symptom-card {
  border-left: 3px solid var(--amber);
}

.field-label {
  display: block;
  font-size: 0.73rem;
  color: var(--text-muted);
  margin-bottom: 2px;
}

.diagnosis-box {
  display: flex;
  flex-direction: column;
  gap: 4px;
}

/* Student Labs */
.labs-selector {
  display: flex;
  flex-direction: column;
  gap: 5px;
}

.lab-pill {
  display: flex;
  justify-content: space-between;
  align-items: center;
  padding: 7px 9px;
  border-radius: 6px;
  border: 1px solid var(--border);
  background: var(--bg-elevated);
  color: var(--text-main);
  font-size: 0.77rem;
  font-weight: 600;
  cursor: pointer;
}

.lab-pill.active {
  border-color: var(--accent);
  background: rgba(56, 189, 248, 0.15);
}

.lab-pill.done {
  border-color: rgba(34, 197, 94, 0.55);
}

.lab-obj-list {
  list-style: none;
  display: flex;
  flex-direction: column;
  gap: 5px;
  margin-top: 8px;
}

.lab-obj-item {
  display: flex;
  align-items: flex-start;
  gap: 6px;
  font-size: 0.76rem;
  padding: 4px 6px;
  border-radius: 5px;
  background: rgba(15, 23, 42, 0.35);
}

body.light-mode .lab-obj-item {
  background: #e2e8f0;
}

.lab-obj-item.met {
  color: #4ade80;
}

body.light-mode .lab-obj-item.met {
  color: #15803d;
}

/* SVG Component, Wireway & Wire Classes */
.wireway-duct {
  fill: rgba(15, 23, 42, 0.72);
  stroke: #334155;
  stroke-width: 1.2;
}

.wireway-slot {
  fill: #1e293b;
}

.wireway-label {
  fill: #64748b;
  font-size: 8px;
  font-weight: 700;
  letter-spacing: 0.12em;
  text-transform: uppercase;
  pointer-events: none;
}

body.light-mode .wireway-duct {
  fill: rgba(203, 213, 225, 0.72);
  stroke: #94a3b8;
}

body.light-mode .wireway-slot {
  fill: #94a3b8;
}

.comp-box {
  fill: var(--comp-fill);
  stroke: var(--comp-stroke);
  stroke-width: 1.5;
  rx: 7;
  transition: stroke 0.15s ease, filter 0.15s ease;
}

.comp-group {
  filter: url(#comp-shadow);
}

.comp-group.highlighted .comp-box,
.comp-group.highlighted .comp-outline {
  stroke: var(--accent);
  stroke-width: 2.8;
  filter: drop-shadow(0 0 8px rgba(56, 189, 248, 0.55));
}

.comp-group.energized .comp-box,
.comp-group.energized .comp-outline {
  stroke: #22c55e;
}

.comp-group.faulted .comp-box,
.comp-group.faulted .comp-outline {
  stroke: #ef4444;
  stroke-dasharray: 4 2;
}

.comp-header-bar {
  fill: var(--comp-header);
}

.comp-nameplate {
  fill: rgba(15, 23, 42, 0.88);
  stroke: #475569;
  stroke-width: 1;
}

body.light-mode .comp-nameplate {
  fill: rgba(255, 255, 255, 0.94);
  stroke: #64748b;
}

.comp-title {
  fill: var(--text-main);
  font-size: 10.5px;
  font-weight: 700;
}

.comp-sub {
  fill: var(--text-muted);
  font-size: 8.6px;
}

.comp-control-btn {
  cursor: pointer;
}

.terminal-hit {
  cursor: crosshair;
}

.terminal-ring {
  fill: url(#brass-lug);
  stroke: #fef08a;
  stroke-width: 1.4;
  transition: transform 0.12s ease, stroke 0.12s ease;
}

.terminal-screw-slot {
  stroke: #451a03;
  stroke-width: 1.4;
  stroke-linecap: round;
  pointer-events: none;
}

.terminal-badge-bg {
  fill: rgba(15, 23, 42, 0.92);
  stroke: #475569;
  stroke-width: 0.9;
  pointer-events: none;
}

body.light-mode .terminal-badge-bg {
  fill: rgba(248, 250, 252, 0.96);
  stroke: #64748b;
}

.terminal-hit:hover .terminal-ring,
.terminal-hit.selected .terminal-ring,
.terminal-hit.wire-endpoint-active .terminal-ring {
  stroke: #38bdf8;
  stroke-width: 2.8;
}

.terminal-hit.hint-pulse .terminal-ring {
  stroke: #facc15;
  stroke-width: 3;
  animation: hintPulse 1s ease-in-out infinite;
}

@keyframes hintPulse {
  0%, 100% { filter: drop-shadow(0 0 2px #facc15); transform: scale(1); }
  50% { filter: drop-shadow(0 0 10px #facc15); transform: scale(1.25); }
}

.terminal-label {
  fill: var(--text-main);
  font-size: 8.5px;
  font-weight: 700;
  pointer-events: none;
}

.wire-group {
  cursor: pointer;
  transition: opacity 0.15s ease, filter 0.15s ease;
}

#wb-wires-layer.tracing-wire .wire-group:not(.hovered) {
  opacity: 0.2;
}

.wire-group.hovered {
  opacity: 1;
  filter: drop-shadow(0 0 6px rgba(255, 255, 255, 0.55));
}

.wire-casing {
  fill: none;
  stroke: #020617;
  stroke-width: 6.4;
  stroke-linecap: round;
  stroke-linejoin: round;
}

body.light-mode .wire-casing {
  stroke: #1e293b;
}

.wire-path {
  fill: none;
  stroke-linecap: round;
  stroke-linejoin: round;
  transition: stroke-width 0.12s ease;
}

.wire-group:hover .wire-path,
.wire-group.hovered .wire-path {
  stroke-width: 5.2;
}

.wire-stripe {
  fill: none;
  stroke: #94a3b8;
  stroke-width: 1.4;
  stroke-dasharray: 6 6;
  stroke-linecap: round;
  pointer-events: none;
}

.wire-boot {
  stroke: #0f172a;
  stroke-width: 1;
  pointer-events: none;
}

.wire-flow {
  fill: none;
  stroke: #fef08a;
  stroke-width: 2;
  stroke-dasharray: 5 8;
  pointer-events: none;
  animation: flowDash 0.8s linear infinite;
}

@keyframes flowDash {
  to {
    stroke-dashoffset: -13;
  }
}

@keyframes spinSlow {
  to { transform: rotate(360deg); }
}

.rotor-spin {
  transform-box: fill-box;
  transform-origin: center;
  animation: spinSlow 1.1s linear infinite;
}

.rotor-shake {
  animation: shakeJitter 0.12s infinite;
}

@keyframes shakeJitter {
  0%, 100% { transform: translate(0, 0); }
  25% { transform: translate(-1.5px, 1px); }
  75% { transform: translate(1.5px, -1px); }
}

/* Ladder SVG Classes */
.ladder-rail {
  stroke: var(--ladder-rail);
  stroke-width: 3;
}

.ladder-wire {
  fill: none;
  stroke: var(--ladder-inactive);
  stroke-width: 2.2;
}

.ladder-wire.energized-line {
  stroke: #ef4444;
  stroke-width: 2.8;
}

.ladder-wire.energized-24v {
  stroke: #f59e0b;
  stroke-width: 2.8;
}

.ladder-wire.energized-return {
  stroke: #38bdf8;
  stroke-width: 2.4;
}

.ladder-text {
  fill: var(--ladder-text);
  font-size: 9.5px;
  font-weight: 600;
}

.ladder-rung-num {
  fill: var(--text-muted);
  font-size: 9px;
  font-family: monospace;
}

.ladder-symbol {
  cursor: pointer;
}

.ladder-symbol.highlighted * {
  stroke: var(--accent) !important;
}

/* Tooltip */
.hover-tooltip {
  position: fixed;
  z-index: 900;
  pointer-events: none;
  background: #0f172a;
  color: #f8fafc;
  border: 1px solid var(--accent);
  border-radius: 6px;
  padding: 5px 8px;
  font-size: 0.75rem;
  box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4);
  max-width: 250px;
}

/* Modal & Certificate */
.modal-backdrop {
  position: fixed;
  inset: 0;
  background: rgba(2, 6, 23, 0.78);
  z-index: 1000;
  display: grid;
  place-items: center;
  padding: 20px;
}

.modal-dialog {
  background: var(--bg-panel);
  border: 1px solid var(--border-strong);
  border-radius: 12px;
  max-width: 780px;
  width: 100%;
  max-height: 92vh;
  overflow-y: auto;
  padding: 16px;
}

.modal-actions {
  display: flex;
  justify-content: flex-end;
  gap: 8px;
  margin-bottom: 12px;
}

.certificate-sheet {
  background: #ffffff;
  color: #0f172a;
  padding: 18px;
  border-radius: 8px;
}

.cert-border {
  border: 4px double #0284c7;
  padding: 22px;
  border-radius: 6px;
}

.cert-header-badge {
  display: inline-block;
  background: #0f172a;
  color: #38bdf8;
  font-size: 0.75rem;
  font-weight: 700;
  letter-spacing: 0.08em;
  padding: 4px 10px;
  border-radius: 4px;
  margin-bottom: 8px;
}

.cert-border h2 {
  font-size: 1.55rem;
  color: #0f172a;
}

.cert-subtitle {
  color: #475569;
  font-size: 0.88rem;
  margin-bottom: 14px;
}

.cert-student-row {
  display: grid;
  grid-template-columns: auto 1fr auto 1fr;
  gap: 8px;
  align-items: center;
  margin-bottom: 10px;
  font-size: 0.85rem;
}

.cert-student-row input {
  padding: 6px 8px;
  border: 1px solid #cbd5e1;
  border-radius: 5px;
  font-size: 0.85rem;
}

.cert-print-names {
  font-size: 1rem;
  font-weight: 700;
  margin-bottom: 10px;
  color: #0369a1;
}

.cert-stats {
  display: grid;
  grid-template-columns: repeat(3, 1fr);
  gap: 8px;
  margin-bottom: 14px;
}

.cert-stat-box {
  background: #f1f5f9;
  border: 1px solid #cbd5e1;
  border-radius: 6px;
  padding: 8px 10px;
  text-align: center;
}

.cert-stat-box strong {
  display: block;
  font-size: 1.15rem;
  color: #0f172a;
}

.cert-stat-box span {
  font-size: 0.74rem;
  color: #475569;
}

.cert-labs-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 6px;
  margin-bottom: 16px;
}

.cert-lab-row {
  font-size: 0.78rem;
  padding: 5px 8px;
  border-radius: 4px;
  border: 1px solid #cbd5e1;
  display: flex;
  justify-content: space-between;
}

.cert-lab-row.done {
  background: #dcfce7;
  border-color: #86efac;
}

.cert-footer {
  display: flex;
  justify-content: space-between;
  font-size: 0.8rem;
  color: #475569;
  border-top: 1px solid #cbd5e1;
  padding-top: 10px;
}

/* Responsive */
@media (max-width: 1180px) {
  .workspace,
  .workspace.bench-expanded {
    grid-template-columns: 1fr 1fr;
    height: auto;
    min-height: 0;
  }
  .right-dock {
    grid-column: 1 / -1;
    display: grid;
    grid-template-columns: 340px 1fr;
  }
}

@media (max-width: 820px) {
  .workspace,
  .workspace.bench-expanded {
    grid-template-columns: 1fr;
    padding: 8px 10px;
    height: auto;
    min-height: 0;
  }
  .right-dock {
    grid-template-columns: 1fr;
  }
  .svg-stage {
    min-height: 360px;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
  }
  .svg-stage svg {
    min-width: 640px;
    min-height: 360px;
  }
}

@media (max-width: 640px) {
  .top-header {
    padding: 8px 10px;
    gap: 8px;
  }
  .module-tabs {
    width: 100%;
    flex-wrap: nowrap;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    padding-bottom: 2px;
  }
  .module-tab {
    flex: 0 0 auto;
  }
  .mode-bar {
    padding: 8px 10px;
    gap: 8px;
  }
  .modal-backdrop {
    padding: 8px;
  }
  .modal-dialog {
    padding: 10px;
  }
  .certificate-sheet {
    padding: 10px;
  }
  .cert-border {
    padding: 12px;
  }
  .cert-student-row,
  .cert-stats,
  .cert-labs-grid {
    grid-template-columns: 1fr;
  }
  .cert-footer {
    flex-direction: column;
    gap: 4px;
  }
}

/* Print Stylesheet */
@media print {
  .no-print, .no-print-input {
    display: none !important;
  }
  body {
    background: #fff !important;
  }
  .modal-backdrop {
    position: static;
    background: none;
    padding: 0;
  }
  .modal-dialog {
    border: none;
    box-shadow: none;
    max-width: 100%;
    padding: 0;
  }
}

</style>
</head>
<body>
  <div id="app-shell">
    <!-- Top Header Bar -->
    <header class="top-header no-print">
      <div class="brand">
        <div class="brand-icon" aria-hidden="true">⚡</div>
        <div class="brand-text">
          <h1>HVAC/R Electrical Trainer</h1>
          <span class="brand-sub">Point-to-Point Wiring • Ladder Logic • DMM Troubleshooting</span>
        </div>
      </div>

      <!-- Curriculum Module Tabs -->
      <nav class="module-tabs" aria-label="Curriculum Modules">
        <button class="module-tab active" data-module="mod1_relay">
          <span class="tab-num">1</span>
          <span class="tab-label">24V Relay Logic</span>
        </button>
        <button class="module-tab" data-module="mod2_split_ac">
          <span class="tab-num">2</span>
          <span class="tab-label">Split A/C System</span>
        </button>
        <button class="module-tab" data-module="mod3_furnace">
          <span class="tab-num">3</span>
          <span class="tab-label">Gas Furnace Sequence</span>
        </button>
        <button class="module-tab" data-module="mod4_commercial">
          <span class="tab-num">4</span>
          <span class="tab-label">Commercial &amp; Heat Strip</span>
        </button>
      </nav>

      <!-- Utility Controls -->
      <div class="header-actions">
        <button id="btn-sound-toggle" class="icon-btn" title="Toggle Relay &amp; Contactor Sound Effects" aria-pressed="true">
          🔊 Sound On
        </button>
        <button id="btn-theme-toggle" class="icon-btn" title="Toggle Classroom Projector Light Mode" aria-pressed="false">
          ☀️ Projector Mode
        </button>
        <button id="btn-certificate" class="primary-btn" title="Open Student Lab Completion Certificate">
          🎓 Lab Certificate
        </button>
      </div>
    </header>

    <!-- Secondary Mode Bar -->
    <div class="mode-bar no-print">
      <div class="mode-tabs" role="tablist" aria-label="Trainer Modes">
        <button class="mode-tab active" data-mode="wiring" role="tab" aria-selected="true">
          🔌 Wiring Bench
        </button>
        <button class="mode-tab" data-mode="sequence" role="tab" aria-selected="false">
          ⚡ Sequence Walkthrough
        </button>
        <button class="mode-tab" data-mode="troubleshoot" role="tab" aria-selected="false">
          🔧 Troubleshooting &amp; Faults
        </button>
        <button class="mode-tab" data-mode="labs" role="tab" aria-selected="false">
          📋 Student Labs <span id="lab-progress-badge" class="badge">0/8</span>
        </button>
      </div>

      <div class="status-strip">
        <div id="power-status-pill" class="status-pill status-off">
          <span class="dot"></span>
          <span id="power-status-text">DISCONNECT: OFF</span>
        </div>
        <div id="fault-alert-pill" class="status-pill status-ok hidden">
          <span id="fault-alert-text">NORMAL</span>
        </div>
        <div id="short-alert-banner" class="alert-banner hidden" role="alert"></div>
      </div>
    </div>

    <!-- Main 3-Column Workspace -->
    <main class="workspace no-print">
      <!-- Left: Component Workbench -->
      <section class="panel workbench-panel" aria-label="Interactive Component Workbench">
        <div class="panel-header">
          <div>
            <h2 id="workbench-title">Component Wiring Workbench</h2>
            <p id="workbench-hint" class="panel-subtitle">Click a terminal to start a wire, or click an existing wire to remove it.</p>
          </div>
          <div class="workbench-quick-actions">
            <button id="btn-wire-hint" class="btn-sm btn-ghost" title="Highlight the next missing wire connection">💡 Wire Hint</button>
            <button id="btn-wire-style" class="btn-sm btn-ghost" title="Toggle between neat channel harness routing and direct jumper curves">📐 Channel Route</button>
            <button id="btn-expand-bench" class="btn-sm btn-ghost" title="Expand or restore the Wiring Workbench width">🔍 Expand Bench</button>
            <button id="btn-prewire" class="btn-sm btn-accent" title="Automatically wire the complete circuit">⚡ Pre-Wire Circuit</button>
            <button id="btn-clear-wires" class="btn-sm btn-ghost" title="Remove all user wires">🗑 Clear</button>
          </div>
        </div>
        <div class="svg-stage" id="workbench-stage">
          <svg id="workbench-svg" viewBox="0 0 980 680" preserveAspectRatio="xMidYMid meet">
            <defs>
              <pattern id="grid-pattern" width="24" height="24" patternUnits="userSpaceOnUse">
                <path d="M 24 0 L 0 0 0 24" fill="none" class="grid-line" stroke-width="0.6" />
              </pattern>
              <linearGradient id="metal-case" x1="0" y1="0" x2="1" y2="1">
                <stop offset="0%" stop-color="#64748b" />
                <stop offset="50%" stop-color="#475569" />
                <stop offset="100%" stop-color="#334155" />
              </linearGradient>
              <linearGradient id="aluminum-can" x1="0" y1="0" x2="1" y2="0">
                <stop offset="0%" stop-color="#94a3b8" />
                <stop offset="30%" stop-color="#f1f5f9" />
                <stop offset="65%" stop-color="#cbd5e1" />
                <stop offset="100%" stop-color="#64748b" />
              </linearGradient>
              <radialGradient id="comp-shell" cx="42%" cy="35%" r="68%">
                <stop offset="0%" stop-color="#3f3f46" />
                <stop offset="55%" stop-color="#18181b" />
                <stop offset="100%" stop-color="#09090b" />
              </radialGradient>
              <linearGradient id="phenolic-body" x1="0" y1="0" x2="0" y2="1">
                <stop offset="0%" stop-color="#27272a" />
                <stop offset="100%" stop-color="#0f172a" />
              </linearGradient>
              <linearGradient id="pcb-green" x1="0" y1="0" x2="1" y2="1">
                <stop offset="0%" stop-color="#166534" />
                <stop offset="100%" stop-color="#064e3b" />
              </linearGradient>
              <linearGradient id="copper-coil" x1="0" y1="0" x2="1" y2="0">
                <stop offset="0%" stop-color="#b45309" />
                <stop offset="45%" stop-color="#f59e0b" />
                <stop offset="100%" stop-color="#92400e" />
              </linearGradient>
              <linearGradient id="brass-lug" x1="0" y1="0" x2="1" y2="1">
                <stop offset="0%" stop-color="#fef08a" />
                <stop offset="50%" stop-color="#eab308" />
                <stop offset="100%" stop-color="#a16207" />
              </linearGradient>
              <filter id="comp-shadow" x="-8%" y="-8%" width="120%" height="122%">
                <feDropShadow dx="2" dy="4" stdDeviation="3.5" flood-color="#020617" flood-opacity="0.45" />
              </filter>
              <filter id="glow-energized" x="-20%" y="-20%" width="140%" height="140%">
                <feGaussianBlur stdDeviation="2.5" result="blur" />
                <feMerge>
                  <feMergeNode in="blur" />
                  <feMergeNode in="SourceGraphic" />
                </feMerge>
              </filter>
              <radialGradient id="hsi-glow" cx="50%" cy="50%" r="50%">
                <stop offset="0%" stop-color="#fff7ed" />
                <stop offset="40%" stop-color="#fb923c" />
                <stop offset="100%" stop-color="#ea580c" stop-opacity="0" />
              </radialGradient>
              <radialGradient id="flame-grad" cx="50%" cy="80%" r="60%">
                <stop offset="0%" stop-color="#e0f2fe" />
                <stop offset="45%" stop-color="#38bdf8" />
                <stop offset="100%" stop-color="#1d4ed8" stop-opacity="0" />
              </radialGradient>
            </defs>
            <rect width="980" height="680" fill="url(#grid-pattern)" />
            <g id="wb-wireways-layer"></g>
            <g id="wb-components-layer"></g>
            <g id="wb-wires-layer"></g>
            <g id="wb-terminals-layer"></g>
            <g id="wb-probes-layer"></g>
            <g id="wb-overlay-layer"></g>
          </svg>
        </div>
      </section>

      <!-- Center: Synchronized Ladder Diagram -->
      <section class="panel ladder-panel" aria-label="Synchronized Ladder Schematic">
        <div class="panel-header">
          <div>
            <h2>Live Ladder Schematic</h2>
            <p class="panel-subtitle">Hover or click any symbol to highlight its physical component</p>
          </div>
          <div class="ladder-legend">
            <span class="legend-item"><span class="swatch swatch-line"></span> Line V</span>
            <span class="legend-item"><span class="swatch swatch-24v"></span> 24V Hot</span>
            <span class="legend-item"><span class="swatch swatch-common"></span> Return / C</span>
          </div>
        </div>
        <div class="svg-stage" id="ladder-stage">
          <svg id="ladder-svg" viewBox="0 0 560 580" preserveAspectRatio="xMidYMid meet">
            <g id="ladder-rails-layer"></g>
            <g id="ladder-rungs-layer"></g>
            <g id="ladder-labels-layer"></g>
          </svg>
        </div>
      </section>

      <!-- Right: Digital Multimeter & Mode Context Dock -->
      <aside class="right-dock">
        <!-- Fluke-style HVAC Digital Multimeter -->
        <section class="panel dmm-panel" aria-label="Virtual Digital Multimeter">
          <div class="panel-header dmm-header">
            <h2>HVAC Digital Multimeter</h2>
            <label class="toggle-chip" title="Keep Black COM probe on Common/Neutral while probing with Red lead">
              <input type="checkbox" id="chk-hopscotch" />
              <span>Hopscotch Guide</span>
            </label>
          </div>

          <div class="dmm-body">
            <!-- DMM LCD Screen -->
            <div class="dmm-lcd">
              <div class="dmm-lcd-top">
                <span id="dmm-mode-label">METER OFF</span>
                <span id="dmm-range-badge">AUTO</span>
              </div>
              <div id="dmm-readout" class="dmm-readout">----</div>
              <div id="dmm-subtext" class="dmm-subtext">Select a dial function, then click terminals to place probes.</div>
            </div>

            <!-- Rotary Dial Buttons -->
            <div class="dmm-dial-row" role="radiogroup" aria-label="Multimeter Dial">
              <button class="dial-btn active" data-dial="OFF">OFF</button>
              <button class="dial-btn" data-dial="VAC">V~</button>
              <button class="dial-btn" data-dial="OHM">Ω</button>
              <button class="dial-btn" data-dial="CAP">µF</button>
              <button class="dial-btn" data-dial="AAC">A~</button>
              <button class="dial-btn" data-dial="UADC">µA DC</button>
            </div>

            <!-- Probe Assignment Bar -->
            <div class="probe-controls">
              <button id="btn-place-red" class="probe-btn probe-red active" data-probe="red">
                <span class="probe-dot red"></span>
                <span>Red Lead: <strong id="red-probe-loc">Unplaced</strong></span>
              </button>
              <button id="btn-place-black" class="probe-btn probe-black" data-probe="black">
                <span class="probe-dot black"></span>
                <span>Black COM: <strong id="black-probe-loc">Unplaced</strong></span>
              </button>
              <button id="btn-clear-probes" class="btn-xs btn-ghost" title="Remove multimeter probes">Clear</button>
            </div>
          </div>
        </section>

        <!-- Dynamic Mode Context Panel -->
        <section class="panel context-panel" aria-label="Mode Controls">
          <!-- Mode 1: Wiring Bench -->
          <div id="ctx-wiring" class="ctx-view active">
            <div class="ctx-section">
              <h3>Wire Color Selector</h3>
              <div id="wire-color-palette" class="color-palette"></div>
            </div>

            <div class="ctx-section btn-grid-2">
              <button id="btn-check-wiring" class="primary-btn">✓ Check My Wiring</button>
              <button id="btn-undo-wire" class="secondary-btn">↩ Undo Wire</button>
            </div>

            <div id="wiring-feedback" class="feedback-box hidden"></div>

            <div class="ctx-section">
              <h3>Component &amp; Circuit Reference</h3>
              <div id="module-reference-card" class="info-card"></div>
            </div>
          </div>

          <!-- Mode 2: Sequence Walkthrough -->
          <div id="ctx-sequence" class="ctx-view">
            <div class="ctx-section">
              <div class="seq-header-row">
                <h3 id="seq-step-counter">Step 1 of 6</h3>
                <div class="seq-controls">
                  <button id="btn-seq-prev" class="btn-xs secondary-btn">◀ Prev</button>
                  <button id="btn-seq-play" class="btn-xs primary-btn">▶ Auto-Play</button>
                  <button id="btn-seq-next" class="btn-xs secondary-btn">Next ▶</button>
                </div>
              </div>
              <div class="seq-progress-track">
                <div id="seq-progress-bar" class="seq-progress-fill"></div>
              </div>
            </div>
            <div id="seq-step-card" class="info-card seq-card"></div>
            <div id="seq-step-list" class="seq-list"></div>
          </div>

          <!-- Mode 3: Troubleshooting & Faults -->
          <div id="ctx-troubleshoot" class="ctx-view">
            <div class="ctx-section">
              <h3>Fault Injection (Instructor / Practice)</h3>
              <div class="fault-controls">
                <select id="fault-select" class="select-input"></select>
                <button id="btn-mystery-fault" class="btn-sm btn-accent">🎲 Mystery Fault</button>
              </div>
            </div>

            <div id="symptom-banner" class="info-card symptom-card">
              <strong>Customer Complaint / Symptom:</strong>
              <p id="symptom-text">No fault active. Select a fault or click Mystery Fault Challenge.</p>
            </div>

            <div class="ctx-section diagnosis-box">
              <h3>Submit Diagnosis</h3>
              <label class="field-label" for="diag-component">Faulty Component</label>
              <select id="diag-component" class="select-input"></select>
              <label class="field-label" for="diag-mode">Failure Mode</label>
              <select id="diag-mode" class="select-input">
                <option value="">-- Select Failure Mode --</option>
                <option value="open">Open Circuit / Failed Open / Blown</option>
                <option value="short">Shorted / Stuck Closed</option>
                <option value="weak_cap">Weak / Open Capacitor</option>
                <option value="dirty_sensor">Dirty / Low Flame Signal (µA)</option>
                <option value="overload">Thermal Overload / Tripped Safety</option>
              </select>
              <button id="btn-submit-diagnosis" class="primary-btn full-width">Submit Diagnosis</button>
              <div id="diagnosis-feedback" class="feedback-box hidden"></div>
            </div>
          </div>

          <!-- Mode 4: Student Labs -->
          <div id="ctx-labs" class="ctx-view">
            <div class="ctx-section">
              <h3>Module Guided Labs</h3>
              <div id="labs-selector" class="labs-selector"></div>
            </div>
            <div id="active-lab-card" class="info-card lab-card"></div>
          </div>
        </section>
      </aside>
    </main>

    <!-- Printable / Exportable Certificate Modal -->
    <div id="cert-modal" class="modal-backdrop hidden" role="dialog" aria-modal="true" aria-labelledby="cert-title">
      <div class="modal-dialog cert-dialog">
        <div class="modal-actions no-print">
          <button id="btn-print-cert" class="primary-btn">🖨 Print / Save PDF</button>
          <button id="btn-export-cert" class="secondary-btn">⬇ Download Report (.txt)</button>
          <button id="btn-close-cert" class="btn-ghost">✕ Close</button>
        </div>
        <div id="certificate-sheet" class="certificate-sheet">
          <div class="cert-border">
            <div class="cert-header-badge">HVAC/R ELECTRICAL SYSTEMS LAB</div>
            <h2 id="cert-title">Certificate of Competency</h2>
            <p class="cert-subtitle">Point-to-Point Wiring • Ladder Schematics • Digital Multimeter Diagnostics</p>
            <div class="cert-student-row no-print-input">
              <label for="cert-student-name">Student Name:</label>
              <input type="text" id="cert-student-name" placeholder="Enter student full name..." />
              <label for="cert-instructor-name">Instructor:</label>
              <input type="text" id="cert-instructor-name" placeholder="Instructor name (optional)" />
            </div>
            <div id="cert-print-names" class="cert-print-names"></div>
            <div id="cert-stats" class="cert-stats"></div>
            <div id="cert-labs-grid" class="cert-labs-grid"></div>
            <div class="cert-footer">
              <div>Date: <span id="cert-date"></span></div>
              <div>Verification Code: <span id="cert-code"></span></div>
            </div>
          </div>
        </div>
      </div>
    </div>

    <!-- Tooltip for Interactive Components -->
    <div id="hover-tooltip" class="hover-tooltip hidden"></div>
  </div>

  <script>
// Curriculum Modules, Components, Canonical Wiring, Ladder Schematics, Sequences & Faults
window.HVAC_MODULES = (() => {
  const WIRE_COLORS = [
    { id: 'red', label: 'Red (24V R / L2)', hex: '#ef4444' },
    { id: 'yellow', label: 'Yellow (Cool Y)', hex: '#eab308' },
    { id: 'green', label: 'Green (Fan G)', hex: '#22c55e' },
    { id: 'white', label: 'White (Heat W / N)', hex: '#e2e8f0' },
    { id: 'blue', label: 'Blue (Common C)', hex: '#3b82f6' },
    { id: 'black', label: 'Black (Line L1)', hex: '#334155' },
    { id: 'orange', label: 'Orange (Aux / NC)', hex: '#f97316' },
    { id: 'purple', label: 'Purple (Cap HERM)', hex: '#a855f7' },
    { id: 'brown', label: 'Brown (Cap FAN)', hex: '#b45309' }
  ];

  const modules = {
    mod1_relay: {
      id: 'mod1_relay',
      title: 'Module 1: Basic Electricity & 24V Relay Logic',
      lineVoltage: 120,
      hasReturnNeutral: true,
      description: 'Learn how a 40VA step-down transformer isolates the 24V control circuit from the 120V load circuit, and how a 90-340 SPDT relay switches between Normally Closed (4-2) and Normally Open (4-5) loads.',
      referenceTips: [
        { title: 'Transformer Ratio (5:1)', text: '120VAC on Primary (H1-H2) steps down to 24VAC on Secondary (R-C). Never wire a switch directly across R and C!' },
        { title: 'SPDT Relay Pinout', text: 'Terminals 1 & 3 are the 24V Coil. Terminal 4 is Common, 2 is Normally Closed (NC), and 5 is Normally Open (NO).' },
        { title: '3A Control Fuse', text: 'Protects the transformer secondary. A dead short between R and C instantly blows the 3A fuse.' }
      ],
      wireways: [
        { x: 24, y: 242, w: 928, h: 28, orientation: 'h', label: 'PRIMARY / 24V WIREWAY' },
        { x: 266, y: 36, w: 28, h: 234, orientation: 'v' },
        { x: 608, y: 36, w: 28, h: 234, orientation: 'v' },
        { x: 544, y: 242, w: 28, h: 375, orientation: 'v' }
      ],
      components: [
        {
          id: 'disc', type: 'disconnect', name: '120V Service Disconnect', sub: 'L1 (Hot) / Neutral / GND',
          x: 36, y: 36, w: 210, h: 176,
          terminals: [
            { id: 'L1', label: 'L1', x: 234, y: 74, dir: 'right', role: 'line_hot' },
            { id: 'N', label: 'N', x: 234, y: 112, dir: 'right', role: 'line_neutral' },
            { id: 'GND', label: 'GND', x: 234, y: 150, dir: 'right', role: 'ground' }
          ]
        },
        {
          id: 'xfmr', type: 'transformer', name: '40VA Transformer + 3A Fuse', sub: '120V Pri → 24V Sec',
          x: 318, y: 36, w: 268, h: 185,
          terminals: [
            { id: 'H1', label: 'H1', x: 326, y: 80, dir: 'left', role: 'pri_hot' },
            { id: 'H2', label: 'H2', x: 326, y: 122, dir: 'left', role: 'pri_neutral' },
            { id: 'R', label: 'R (24V)', x: 578, y: 80, dir: 'right', role: 'sec_hot' },
            { id: 'C', label: 'C (COM)', x: 578, y: 128, dir: 'right', role: 'sec_com' }
          ]
        },
        {
          id: 'sw1', type: 'spst_switch', name: 'SPST Control Switch', sub: '24V Thermostat / Test Switch',
          x: 660, y: 36, w: 280, h: 165,
          terminals: [
            { id: 'A', label: 'IN (A)', x: 668, y: 86, dir: 'left', role: 'switch' },
            { id: 'B', label: 'OUT (B)', x: 668, y: 132, dir: 'left', role: 'switch' }
          ]
        },
        {
          id: 'relay', type: 'spdt_relay', name: '90-340 SPDT Switching Relay', sub: 'Coil: 1-3 | Com: 4 | NC: 2 | NO: 5',
          x: 165, y: 300, w: 345, h: 285,
          terminals: [
            { id: '1', label: '1 (Coil)', x: 175, y: 366, dir: 'left', role: 'coil' },
            { id: '3', label: '3 (Coil)', x: 175, y: 422, dir: 'left', role: 'coil' },
            { id: '4', label: '4 (COM)', x: 500, y: 366, dir: 'right', role: 'pole' },
            { id: '2', label: '2 (NC)', x: 500, y: 422, dir: 'right', role: 'nc' },
            { id: '5', label: '5 (NO)', x: 500, y: 478, dir: 'right', role: 'no' }
          ]
        },
        {
          id: 'pilot_amber', type: 'pilot_light', name: 'Standby Pilot Light (120V)', sub: 'Amber • Connected to NC (2)', color: '#f59e0b',
          x: 605, y: 292, w: 335, h: 150,
          terminals: [
            { id: 'L1', label: 'X1 (Hot)', x: 615, y: 346, dir: 'left', role: 'load' },
            { id: 'N', label: 'X2 (N)', x: 615, y: 396, dir: 'left', role: 'load' }
          ]
        },
        {
          id: 'pilot_green', type: 'pilot_light', name: 'Active Load Pilot (120V)', sub: 'Green • Connected to NO (5)', color: '#22c55e',
          x: 605, y: 468, w: 335, h: 150,
          terminals: [
            { id: 'L1', label: 'X1 (Hot)', x: 615, y: 522, dir: 'left', role: 'load' },
            { id: 'N', label: 'X2 (N)', x: 615, y: 572, dir: 'left', role: 'load' }
          ]
        }
      ],
      canonicalWires: [
        { from: 'disc.L1', to: 'xfmr.H1', color: 'black', label: '120V L1 to Transformer H1' },
        { from: 'disc.N', to: 'xfmr.H2', color: 'white', label: 'Neutral to Transformer H2' },
        { from: 'xfmr.R', to: 'sw1.A', color: 'red', label: '24V Hot R to Switch A' },
        { from: 'sw1.B', to: 'relay.1', color: 'yellow', label: 'Switched 24V to Relay Coil 1' },
        { from: 'relay.3', to: 'xfmr.C', color: 'blue', label: 'Relay Coil 3 to 24V Common C' },
        { from: 'disc.L1', to: 'relay.4', color: 'black', label: '120V L1 to Relay Common 4' },
        { from: 'relay.2', to: 'pilot_amber.L1', color: 'orange', label: 'Relay NC (2) to Amber Standby Light' },
        { from: 'relay.5', to: 'pilot_green.L1', color: 'green', label: 'Relay NO (5) to Green Active Light' },
        { from: 'pilot_amber.N', to: 'disc.N', color: 'white', label: 'Amber Light Neutral return' },
        { from: 'pilot_green.N', to: 'disc.N', color: 'white', label: 'Green Light Neutral return' }
      ],
      ladder: {
        railVoltageLeft: 'L1 (120V)',
        railVoltageRight: 'N',
        rungs: [
          { rung: 1, title: 'Transformer Primary', elements: [{ comp: 'xfmr', label: '40VA PRI (H1-H2)', type: 'coil' }] },
          { rung: 2, title: 'Relay Common → NC (4-2)', elements: [{ comp: 'relay', label: 'R 4-2 (NC)', type: 'nc' }, { comp: 'pilot_amber', label: 'AMBER LT', type: 'load' }] },
          { rung: 3, title: 'Relay Common → NO (4-5)', elements: [{ comp: 'relay', label: 'R 4-5 (NO)', type: 'no' }, { comp: 'pilot_green', label: 'GREEN LT', type: 'load' }] },
          { rung: 4, title: '24V Control Circuit (R → C)', is24V: true, elements: [{ comp: 'xfmr', label: '3A FUSE', type: 'fuse' }, { comp: 'sw1', label: 'SW1', type: 'no' }, { comp: 'relay', label: 'R COIL (1-3)', type: 'coil' }] }
        ]
      },
      sequence: [
        {
          title: '1. Power Off (Safe LOTO State)',
          setup: { disconnectOn: false, sw1Closed: false },
          text: 'Service Disconnect is OFF. Zero volts on both 120V primary and 24V secondary. Safe to perform resistance (Ω) checks.',
          observe: 'Notice all ladder rungs are gray. DMM Ω check across SW1 shows OL when open, 0.1 Ω when closed.'
        },
        {
          title: '2. Disconnect ON — Standby (Switch Open)',
          setup: { disconnectOn: true, sw1Closed: false },
          text: '120V energizes Transformer Primary (H1-H2). Secondary produces 24VAC between R and C. Because SW1 is open, the 24V relay coil is de-energized.',
          observe: '120V travels through closed Relay contacts 4-2 (NC) to illuminate the Amber Standby Light.'
        },
        {
          title: '3. Control Switch Closes (24V Call)',
          setup: { disconnectOn: true, sw1Closed: true },
          text: 'Closing SW1 completes the 24V path: R → 3A Fuse → SW1 → Relay Coil (1-3) → C. The magnetic coil pulls in the armature.',
          observe: 'Contacts 4-2 open (Amber turns OFF) and contacts 4-5 close (Green Active Light turns ON).'
        },
        {
          title: '4. Troubleshooting Voltage Drop Across Switch',
          setup: { disconnectOn: true, sw1Closed: false },
          text: 'With SW1 open in a live circuit, placing DMM leads across SW1.A and SW1.B reads full 24.2 VAC! Why? Because one side sees R (24V) and the other sees C (0V) through the unenergized relay coil.',
          observe: 'Try placing Red on SW1.A and Black on SW1.B while toggling SW1 open (24.2V) vs closed (0.0V).'
        }
      ],
      faults: [
        { id: 'none', label: 'No Fault (Normal Operation)', comp: '', mode: '', symptom: 'System operates normally.' },
        { id: 'm1_fuse', label: 'Blown 3A Control Fuse', comp: 'xfmr', mode: 'open', symptom: '120V Standby Amber light works, but closing SW1 does nothing. No 24V at R.' },
        { id: 'm1_coil', label: 'Open Relay Coil (1-3)', comp: 'relay', mode: 'open', symptom: '24V reaches Relay Terminal 1 when SW1 closes, but relay never clicks and Green light stays OFF.' },
        { id: 'm1_sw', label: 'Failed Open Control Switch (SW1)', comp: 'sw1', mode: 'open', symptom: 'Switch toggle moves, but Green light never activates. 24V reads across switch terminals even when closed.' },
        { id: 'm1_bulb', label: 'Burned Out Green Pilot Bulb', comp: 'pilot_green', mode: 'open', symptom: 'Relay clicks loudly when SW1 closes and Amber turns off, but Green light remains dark.' },
        { id: 'm1_xfmr', label: 'Open Transformer Primary Winding', comp: 'xfmr', mode: 'open', symptom: '120V present at H1-H2, Standby Amber works, but zero 24V output at transformer secondary.' }
      ]
    },

    mod2_split_ac: {
      id: 'mod2_split_ac',
      title: 'Module 2: Split System A/C Condensing Unit',
      lineVoltage: 240,
      hasReturnNeutral: false,
      description: 'Wire a residential 240V/24V split-system air conditioner: Thermostat (R-Y-G-C), 2-Pole Contactor, 45/5 µF Dual Run Capacitor (C-HERM-FAN), CSR Hermetic Compressor, Condenser Fan, and Indoor Blower.',
      referenceTips: [
        { title: 'Thermostat Terminal Code', text: 'R = 24V Hot, Y = Cooling (Contactor), G = Indoor Fan, W = Heat, C = 24V Common.' },
        { title: 'Dual Run Capacitor', text: 'C connects to L2 (T2) and Run (R); HERM (45µF) connects to Compressor Start (S); FAN (5µF) connects to Condenser Fan Capacitor lead.' },
        { title: 'Bad Capacitor Physics', text: 'If HERM opens or reads 0 µF, the compressor cannot start, draws 68A Locked Rotor Amps (LRA), and trips its internal thermal overload.' }
      ],
      wireways: [
        { x: 24, y: 198, w: 932, h: 28, orientation: 'h', label: '24V CONTROL & POWER BUS' },
        { x: 24, y: 446, w: 932, h: 28, orientation: 'h', label: 'CONDENSING UNIT HARNESS' },
        { x: 292, y: 234, w: 26, h: 238, orientation: 'v' },
        { x: 566, y: 234, w: 26, h: 238, orientation: 'v' }
      ],
      components: [
        {
          id: 'disc', type: 'disconnect', name: '240V Service Disconnect', sub: 'L1 (120V) / L2 (120V) / GND',
          x: 24, y: 22, w: 195, h: 158,
          terminals: [
            { id: 'L1', label: 'L1', x: 210, y: 62, dir: 'right', role: 'line_l1' },
            { id: 'L2', label: 'L2', x: 210, y: 100, dir: 'right', role: 'line_l2' },
            { id: 'GND', label: 'GND', x: 210, y: 138, dir: 'right', role: 'ground' }
          ]
        },
        {
          id: 'xfmr', type: 'transformer', name: '240V/24V Transformer', sub: '40VA + 3A Fuse',
          x: 262, y: 22, w: 238, h: 158,
          terminals: [
            { id: 'H1', label: 'H1', x: 270, y: 64, dir: 'left', role: 'pri_l1' },
            { id: 'H2', label: 'H2', x: 270, y: 104, dir: 'left', role: 'pri_l2' },
            { id: 'R', label: 'R', x: 492, y: 64, dir: 'right', role: 'sec_hot' },
            { id: 'C', label: 'C', x: 492, y: 110, dir: 'right', role: 'sec_com' }
          ]
        },
        {
          id: 'tstat', type: 'thermostat', name: 'Digital Wall Thermostat', sub: 'System + Fan Control',
          x: 545, y: 22, w: 410, h: 162,
          terminals: [
            { id: 'R', label: 'R', x: 585, y: 170, dir: 'bottom', role: 'tstat_r' },
            { id: 'Y', label: 'Y', x: 665, y: 170, dir: 'bottom', role: 'tstat_y' },
            { id: 'G', label: 'G', x: 745, y: 170, dir: 'bottom', role: 'tstat_g' },
            { id: 'W', label: 'W', x: 825, y: 170, dir: 'bottom', role: 'tstat_w' },
            { id: 'C', label: 'C', x: 905, y: 170, dir: 'bottom', role: 'tstat_c' }
          ]
        },
        {
          id: 'contactor', type: 'contactor', name: '2-Pole 24V Contactor', sub: 'L1/L2 Line → T1/T2 Load',
          x: 24, y: 240, w: 256, h: 192,
          terminals: [
            { id: 'L1', label: 'L1', x: 92, y: 252, dir: 'top', role: 'line' },
            { id: 'L2', label: 'L2', x: 212, y: 252, dir: 'top', role: 'line' },
            { id: 'CoilL', label: '24V', x: 34, y: 336, dir: 'left', role: 'coil' },
            { id: 'CoilR', label: '24V', x: 270, y: 336, dir: 'right', role: 'coil' },
            { id: 'T1', label: 'T1', x: 92, y: 420, dir: 'bottom', role: 'load' },
            { id: 'T2', label: 'T2', x: 212, y: 420, dir: 'bottom', role: 'load' }
          ]
        },
        {
          id: 'cap', type: 'dual_cap', name: 'Dual Run Capacitor', sub: '45 / 5 µF • 440VAC',
          x: 332, y: 240, w: 220, h: 192,
          terminals: [
            { id: 'C', label: 'C', x: 376, y: 260, dir: 'top', role: 'cap_c' },
            { id: 'HERM', label: 'HERM', x: 442, y: 254, dir: 'top', role: 'cap_herm' },
            { id: 'FAN', label: 'FAN', x: 508, y: 260, dir: 'top', role: 'cap_fan' }
          ]
        },
        {
          id: 'blower', type: 'blower_relay', name: 'Indoor Blower & Relay', sub: '24V Coil (G-C) • 240V Motor',
          x: 604, y: 240, w: 350, h: 192,
          terminals: [
            { id: 'G', label: 'G (Coil)', x: 614, y: 292, dir: 'left', role: 'coil' },
            { id: 'C', label: 'C (Coil)', x: 614, y: 338, dir: 'left', role: 'coil' },
            { id: 'L1', label: 'L1', x: 944, y: 292, dir: 'right', role: 'line' },
            { id: 'L2', label: 'L2', x: 944, y: 338, dir: 'right', role: 'line' }
          ]
        },
        {
          id: 'comp', type: 'compressor', name: 'CSR Hermetic Compressor', sub: 'RLA: 12.4A • LRA: 68.0A',
          x: 24, y: 488, w: 430, h: 172,
          terminals: [
            { id: 'C', label: 'C (Com)', x: 110, y: 508, dir: 'top', role: 'comp_c' },
            { id: 'S', label: 'S (Start)', x: 210, y: 508, dir: 'top', role: 'comp_s' },
            { id: 'R', label: 'R (Run)', x: 310, y: 508, dir: 'top', role: 'comp_r' }
          ]
        },
        {
          id: 'cfan', type: 'cond_fan', name: 'Condenser Fan Motor', sub: 'PSC Motor • FLA: 1.4A',
          x: 500, y: 488, w: 454, h: 172,
          terminals: [
            { id: 'L1', label: 'COM (Black)', x: 512, y: 536, dir: 'left', role: 'fan_l1' },
            { id: 'L2', label: 'RUN (Purple)', x: 512, y: 580, dir: 'left', role: 'fan_l2' },
            { id: 'CAP', label: 'CAP (Brown)', x: 512, y: 624, dir: 'left', role: 'fan_cap' }
          ]
        }
      ],
      canonicalWires: [
        { from: 'disc.L1', to: 'xfmr.H1', color: 'black', label: 'L1 to Transformer H1' },
        { from: 'disc.L2', to: 'xfmr.H2', color: 'red', label: 'L2 to Transformer H2' },
        { from: 'xfmr.R', to: 'tstat.R', color: 'red', label: '24V Hot R to Thermostat R' },
        { from: 'xfmr.C', to: 'tstat.C', color: 'blue', label: '24V Common C to Thermostat C' },
        { from: 'tstat.Y', to: 'contactor.CoilL', color: 'yellow', label: 'Cool Call (Y) to Contactor Coil' },
        { from: 'contactor.CoilR', to: 'xfmr.C', color: 'blue', label: 'Contactor Coil to 24V Common C' },
        { from: 'tstat.G', to: 'blower.G', color: 'green', label: 'Fan Call (G) to Indoor Blower Relay' },
        { from: 'blower.C', to: 'xfmr.C', color: 'blue', label: 'Blower Relay to 24V Common C' },
        { from: 'disc.L1', to: 'blower.L1', color: 'black', label: '240V L1 to Indoor Blower' },
        { from: 'disc.L2', to: 'blower.L2', color: 'red', label: '240V L2 to Indoor Blower' },
        { from: 'disc.L1', to: 'contactor.L1', color: 'black', label: '240V L1 to Contactor L1' },
        { from: 'disc.L2', to: 'contactor.L2', color: 'red', label: '240V L2 to Contactor L2' },
        { from: 'contactor.T1', to: 'comp.C', color: 'black', label: 'Contactor T1 to Compressor C' },
        { from: 'contactor.T2', to: 'cap.C', color: 'red', label: 'Contactor T2 to Dual Cap C' },
        { from: 'cap.C', to: 'comp.R', color: 'red', label: 'Dual Cap C to Compressor R' },
        { from: 'cap.HERM', to: 'comp.S', color: 'purple', label: 'Dual Cap HERM to Compressor S' },
        { from: 'contactor.T1', to: 'cfan.L1', color: 'black', label: 'Contactor T1 to Condenser Fan L1' },
        { from: 'contactor.T2', to: 'cfan.L2', color: 'red', label: 'Contactor T2 to Condenser Fan L2' },
        { from: 'cap.FAN', to: 'cfan.CAP', color: 'brown', label: 'Dual Cap FAN to Condenser Fan Brown' }
      ],
      ladder: {
        railVoltageLeft: 'L1 (120V)',
        railVoltageRight: 'L2 (120V)',
        rungs: [
          { rung: 1, title: 'Transformer Primary (240V)', elements: [{ comp: 'xfmr', label: '240V PRI', type: 'coil' }] },
          { rung: 2, title: 'Compressor & Run Cap', elements: [{ comp: 'contactor', label: 'C1 (T1/T2)', type: 'no' }, { comp: 'comp', label: 'COMP (C-R-S)', type: 'load' }] },
          { rung: 3, title: 'Condenser Fan Motor', elements: [{ comp: 'contactor', label: 'C1 (T1/T2)', type: 'no' }, { comp: 'cfan', label: 'COND FAN', type: 'load' }] },
          { rung: 4, title: 'Indoor Blower Motor', elements: [{ comp: 'blower', label: 'BLW RELAY', type: 'no' }, { comp: 'blower', label: 'BLOWER MTR', type: 'load' }] },
          { rung: 5, title: '24V Cooling Call (R → Y → C)', is24V: true, elements: [{ comp: 'tstat', label: 'TSTAT Y', type: 'no' }, { comp: 'contactor', label: 'C1 COIL', type: 'coil' }] },
          { rung: 6, title: '24V Fan Call (R → G → C)', is24V: true, elements: [{ comp: 'tstat', label: 'TSTAT G', type: 'no' }, { comp: 'blower', label: 'BLW COIL', type: 'coil' }] }
        ]
      },
      sequence: [
        {
          title: '1. System Ready (Disconnect ON, Cool OFF)',
          setup: { disconnectOn: true, tstatMode: 'OFF', fanMode: 'AUTO' },
          text: '240VAC is waiting at Contactor L1-L2 and energizes the Transformer Primary. 24VAC is present between Thermostat R and C.',
          observe: 'Contactor is open. Compressor and Condenser Fan are off.'
        },
        {
          title: '2. Fan ON Only (R → G → Blower Relay)',
          setup: { disconnectOn: true, tstatMode: 'OFF', fanMode: 'ON' },
          text: 'Switching Fan to ON closes R-to-G inside the thermostat, energizing the Indoor Blower Relay coil. Only the indoor blower runs.',
          observe: 'Notice Rung 6 energizes while Rung 5 remains de-energized.'
        },
        {
          title: '3. Full Cooling Call (Y + G Energized)',
          setup: { disconnectOn: true, tstatMode: 'COOL', fanMode: 'AUTO', setpoint: 70, roomTemp: 76 },
          text: 'Room temp (76°F) exceeds setpoint (70°F). Thermostat closes BOTH Y and G. The 24V Contactor pulls in, sending 240VAC from T1/T2 to the Compressor and Condenser Fan.',
          observe: 'Compressor draws 12.4A RLA and Condenser Fan draws 1.4A FLA. Both rotors spin.'
        },
        {
          title: '4. Proving Line vs. Load on the Contactor',
          setup: { disconnectOn: true, tstatMode: 'COOL', fanMode: 'AUTO', setpoint: 70, roomTemp: 76 },
          text: 'Put DMM on V~. Measure L1-L2 (240V) and T1-T2 (240V when pulled in). Measure across L1-T1: a good closed contact reads 0.0V!',
          observe: 'If a contact is burned/pitted open, you will read 120V or 240V across L1-T1 while energized.'
        }
      ],
      faults: [
        { id: 'none', label: 'No Fault (Normal Operation)', comp: '', mode: '', symptom: 'System cools normally.' },
        { id: 'm2_cap_herm', label: 'Open HERM Capacitor (0 µF)', comp: 'cap', mode: 'weak_cap', symptom: 'Indoor blower & condenser fan run, but compressor hums loudly at 68A LRA and trips on thermal overload!' },
        { id: 'm2_cont_coil', label: 'Open 24V Contactor Coil', comp: 'contactor', mode: 'open', symptom: 'Indoor blower runs on Cool call, 24V present at Contactor Coil terminals, but contactor never pulls in.' },
        { id: 'm2_cont_pitted', label: 'Burned Open Contactor L1-T1 Contact', comp: 'contactor', mode: 'open', symptom: 'Contactor plunger pulls in audibly, 240V on L1-L2, but 0V between T1 and T2. Outdoor unit dead.' },
        { id: 'm2_comp_ol', label: 'Open Compressor Internal Overload', comp: 'comp', mode: 'overload', symptom: 'Condenser fan runs and 240V is at compressor C-R, but compressor draws 0A. C-R winding reads OL.' },
        { id: 'm2_fuse', label: 'Blown 3A Control Fuse', comp: 'xfmr', mode: 'open', symptom: 'Thermostat display is blank (no 24V at R-C). Pushing contactor plunger manually starts outdoor unit.' }
      ]
    },

    mod3_furnace: {
      id: 'mod3_furnace',
      title: 'Module 3: Gas Furnace Sequence of Operations',
      lineVoltage: 120,
      hasReturnNeutral: true,
      description: 'Master the 7-step gas furnace ignition sequence: Thermostat W → High Limit & Rollout → Draft Inducer → Negative Pressure Switch → Hot Surface Ignitor (HSI) → Gas Valve → Flame Sensor (µA DC) → Heat Blower.',
      referenceTips: [
        { title: 'Exact Sequence Order', text: '1) Call for Heat (W) → 2) High Limit/Rollout check → 3) Inducer starts → 4) Pressure Switch closes → 5) HSI glows → 6) Gas Valve opens → 7) Flame Sensor proves flame → 8) Blower starts.' },
        { title: 'Flame Rectification', text: 'A clean flame sensor passes ~4.2 µA DC back to the IFC board. Below 1.0 µA DC causes a 3-second ignition lockout!' },
        { title: 'Silicon Carbide HSI', text: 'Measures ~55 Ω at room temperature with power OFF. A cracked HSI reads OL and will not glow.' }
      ],
      wireways: [
        { x: 24, y: 178, w: 932, h: 24, orientation: 'h', label: 'THERMOSTAT & PRIMARY WIREWAY' },
        { x: 24, y: 344, w: 700, h: 24, orientation: 'h', label: '24V SAFETY STRING' },
        { x: 24, y: 508, w: 932, h: 22, orientation: 'h', label: 'BURNER & BLOWER HARNESS' },
        { x: 708, y: 202, w: 24, h: 328, orientation: 'v' }
      ],
      components: [
        {
          id: 'disc', type: 'disconnect', name: '120V Service & Door Switch', sub: 'L1 (Hot) / Neutral',
          x: 24, y: 20, w: 200, h: 145,
          terminals: [
            { id: 'L1', label: 'L1', x: 214, y: 60, dir: 'right', role: 'line_hot' },
            { id: 'N', label: 'N', x: 214, y: 104, dir: 'right', role: 'line_neutral' }
          ]
        },
        {
          id: 'xfmr', type: 'transformer', name: '120V/24V Transformer', sub: '40VA + 3A Fuse',
          x: 266, y: 20, w: 228, h: 145,
          terminals: [
            { id: 'H1', label: 'H1', x: 276, y: 60, dir: 'left', role: 'pri_hot' },
            { id: 'H2', label: 'H2', x: 276, y: 104, dir: 'left', role: 'pri_neutral' },
            { id: 'R', label: 'R', x: 484, y: 60, dir: 'right', role: 'sec_hot' },
            { id: 'C', label: 'C', x: 484, y: 106, dir: 'right', role: 'sec_com' }
          ]
        },
        {
          id: 'tstat', type: 'thermostat', name: 'Heating Thermostat', sub: 'R • W (Heat) • G • C',
          x: 536, y: 20, w: 420, h: 148,
          terminals: [
            { id: 'R', label: 'R', x: 580, y: 154, dir: 'bottom', role: 'tstat_r' },
            { id: 'W', label: 'W', x: 685, y: 154, dir: 'bottom', role: 'tstat_w' },
            { id: 'G', label: 'G', x: 790, y: 154, dir: 'bottom', role: 'tstat_g' },
            { id: 'C', label: 'C', x: 895, y: 154, dir: 'bottom', role: 'tstat_c' }
          ]
        },
        {
          id: 'limit', type: 'safety_switch', name: 'High-Limit Switch (NC)', sub: 'Opens @ 200°F',
          x: 24, y: 212, w: 206, h: 120,
          terminals: [
            { id: '1', label: 'IN', x: 36, y: 282, dir: 'left', role: 'safety' },
            { id: '2', label: 'OUT', x: 218, y: 282, dir: 'right', role: 'safety' }
          ]
        },
        {
          id: 'rollout', type: 'safety_switch', name: 'Rollout Switch (NC)', sub: 'Manual Reset',
          x: 256, y: 212, w: 206, h: 120,
          terminals: [
            { id: '1', label: 'IN', x: 268, y: 282, dir: 'left', role: 'safety' },
            { id: '2', label: 'OUT', x: 450, y: 282, dir: 'right', role: 'safety' }
          ]
        },
        {
          id: 'press_sw', type: 'pressure_switch', name: 'Draft Pressure Switch (NO)', sub: 'Closes @ -0.65" WC',
          x: 488, y: 212, w: 206, h: 120,
          terminals: [
            { id: '1', label: 'IN', x: 500, y: 282, dir: 'left', role: 'safety' },
            { id: '2', label: 'OUT', x: 682, y: 282, dir: 'right', role: 'safety' }
          ]
        },
        {
          id: 'ifc', type: 'ifc_board', name: 'Integrated Furnace Control', sub: 'IFC Sequence Timing Board',
          x: 742, y: 212, w: 214, h: 284,
          terminals: [
            { id: 'W', label: 'W', x: 752, y: 252, dir: 'left', role: 'ifc_in' },
            { id: 'C', label: 'C', x: 752, y: 294, dir: 'left', role: 'ifc_com' },
            { id: 'L1', label: 'L1', x: 752, y: 336, dir: 'left', role: 'ifc_l1' },
            { id: 'N', label: 'N', x: 752, y: 378, dir: 'left', role: 'ifc_n' },
            { id: 'FS', label: 'FS', x: 752, y: 420, dir: 'left', role: 'ifc_fs' },
            { id: 'IND', label: 'IND', x: 946, y: 260, dir: 'right', role: 'ifc_out' },
            { id: 'HSI', label: 'HSI', x: 946, y: 316, dir: 'right', role: 'ifc_out' },
            { id: 'MV', label: 'MV', x: 946, y: 372, dir: 'right', role: 'ifc_out' },
            { id: 'HEAT', label: 'HEAT', x: 946, y: 428, dir: 'right', role: 'ifc_out' }
          ]
        },
        {
          id: 'inducer', type: 'inducer_motor', name: 'Draft Inducer Motor', sub: '120V • Proves Draft',
          x: 24, y: 376, w: 206, h: 120,
          terminals: [
            { id: 'L1', label: 'L1', x: 36, y: 426, dir: 'left', role: 'load' },
            { id: 'N', label: 'N', x: 36, y: 468, dir: 'left', role: 'load' }
          ]
        },
        {
          id: 'hsi', type: 'hsi_ignitor', name: 'Hot Surface Ignitor', sub: '120V • ~55 Ω SiC',
          x: 256, y: 376, w: 206, h: 120,
          terminals: [
            { id: 'L1', label: 'L1', x: 268, y: 426, dir: 'left', role: 'load' },
            { id: 'N', label: 'N', x: 268, y: 468, dir: 'left', role: 'load' }
          ]
        },
        {
          id: 'gas_valve', type: 'gas_valve', name: '24V Gas Valve', sub: '3.5" WC Manifold',
          x: 488, y: 376, w: 206, h: 120,
          terminals: [
            { id: 'MV', label: 'MV (24V)', x: 500, y: 426, dir: 'left', role: 'coil' },
            { id: 'C', label: 'C (COM)', x: 500, y: 468, dir: 'left', role: 'coil' }
          ]
        },
        {
          id: 'flame', type: 'flame_sensor', name: 'Flame Rectification Sensor', sub: 'Normal: 4.2 µA DC',
          x: 24, y: 538, w: 390, h: 122,
          terminals: [
            { id: 'S', label: 'SENSE', x: 402, y: 600, dir: 'right', role: 'sensor' }
          ]
        },
        {
          id: 'blower_m', type: 'blower_motor', name: 'Circulator Blower Motor', sub: '120V Heating Speed',
          x: 454, y: 538, w: 502, h: 122,
          terminals: [
            { id: 'HEAT', label: 'HEAT (120V)', x: 466, y: 582, dir: 'left', role: 'load' },
            { id: 'N', label: 'N (Neutral)', x: 466, y: 626, dir: 'left', role: 'load' }
          ]
        }
      ],
      canonicalWires: [
        { from: 'disc.L1', to: 'xfmr.H1', color: 'black', label: '120V L1 to Transformer H1' },
        { from: 'disc.N', to: 'xfmr.H2', color: 'white', label: 'Neutral to Transformer H2' },
        { from: 'disc.L1', to: 'ifc.L1', color: 'black', label: '120V L1 to IFC Board' },
        { from: 'disc.N', to: 'ifc.N', color: 'white', label: 'Neutral to IFC Board' },
        { from: 'xfmr.R', to: 'tstat.R', color: 'red', label: '24V R to Thermostat R' },
        { from: 'xfmr.C', to: 'tstat.C', color: 'blue', label: '24V C to Thermostat C' },
        { from: 'xfmr.C', to: 'ifc.C', color: 'blue', label: '24V C to IFC Common' },
        { from: 'tstat.W', to: 'limit.1', color: 'white', label: 'Heat Call W to High Limit' },
        { from: 'limit.2', to: 'rollout.1', color: 'orange', label: 'High Limit to Rollout Switch' },
        { from: 'rollout.2', to: 'ifc.W', color: 'white', label: 'Rollout Switch to IFC W' },
        { from: 'ifc.IND', to: 'inducer.L1', color: 'black', label: 'IFC IND to Draft Inducer' },
        { from: 'inducer.N', to: 'disc.N', color: 'white', label: 'Inducer Neutral Return' },
        { from: 'ifc.HSI', to: 'hsi.L1', color: 'orange', label: 'IFC HSI to Ignitor' },
        { from: 'hsi.N', to: 'disc.N', color: 'white', label: 'Ignitor Neutral Return' },
        { from: 'ifc.MV', to: 'press_sw.1', color: 'yellow', label: 'IFC MV to Pressure Switch' },
        { from: 'press_sw.2', to: 'gas_valve.MV', color: 'yellow', label: 'Pressure Switch to Gas Valve MV' },
        { from: 'gas_valve.C', to: 'xfmr.C', color: 'blue', label: 'Gas Valve Common to C' },
        { from: 'flame.S', to: 'ifc.FS', color: 'purple', label: 'Flame Sensor to IFC FS' },
        { from: 'ifc.HEAT', to: 'blower_m.HEAT', color: 'red', label: 'IFC HEAT to Blower Motor' },
        { from: 'blower_m.N', to: 'disc.N', color: 'white', label: 'Blower Neutral Return' }
      ],
      ladder: {
        railVoltageLeft: 'L1 (120V)',
        railVoltageRight: 'N',
        rungs: [
          { rung: 1, title: 'Draft Inducer Motor', elements: [{ comp: 'ifc', label: 'IFC IND', type: 'no' }, { comp: 'inducer', label: 'INDUCER', type: 'load' }] },
          { rung: 2, title: 'Hot Surface Ignitor', elements: [{ comp: 'ifc', label: 'IFC HSI', type: 'no' }, { comp: 'hsi', label: 'HSI (55Ω)', type: 'load' }] },
          { rung: 3, title: 'Circulator Blower', elements: [{ comp: 'ifc', label: 'IFC HEAT', type: 'no' }, { comp: 'blower_m', label: 'BLOWER', type: 'load' }] },
          { rung: 4, title: '24V Heat Call & Safeties', is24V: true, elements: [{ comp: 'tstat', label: 'W', type: 'no' }, { comp: 'limit', label: 'LIMIT', type: 'nc' }, { comp: 'rollout', label: 'ROLLOUT', type: 'nc' }, { comp: 'ifc', label: 'IFC W', type: 'coil' }] },
          { rung: 5, title: 'Pressure Switch & Gas Valve', is24V: true, elements: [{ comp: 'press_sw', label: 'PRESS SW', type: 'no' }, { comp: 'gas_valve', label: 'GAS VALVE', type: 'coil' }] },
          { rung: 6, title: 'Flame Rectification', is24V: true, elements: [{ comp: 'flame', label: 'FLAME 4.2µA', type: 'sensor' }] }
        ]
      },
      sequence: [
        {
          title: '1. Call for Heat (W) & Safety Check',
          setup: { disconnectOn: true, tstatMode: 'HEAT', setpoint: 72, roomTemp: 66, furnaceStep: 1 },
          text: 'Thermostat closes R-to-W. 24VAC passes through the closed High-Limit Switch and Manual Rollout Switch to IFC terminal W.',
          observe: 'If either High Limit or Rollout is open, 24V never reaches IFC W.'
        },
        {
          title: '2. Draft Inducer Starts & Pressure Switch Closes',
          setup: { disconnectOn: true, tstatMode: 'HEAT', setpoint: 72, roomTemp: 66, furnaceStep: 2 },
          text: 'IFC energizes 120V Draft Inducer Motor. Negative draft (-0.65" WC) pulls the Pressure Switch closed.',
          observe: 'Inducer spins and Pressure Switch contacts close.'
        },
        {
          title: '3. Hot Surface Ignitor (HSI) Warm-Up',
          setup: { disconnectOn: true, tstatMode: 'HEAT', setpoint: 72, roomTemp: 66, furnaceStep: 3 },
          text: 'IFC sends 120VAC to the Silicon Carbide HSI for preheat. The element glows bright orange (~2,400°F).',
          observe: 'Watch the HSI element glow orange on the workbench.'
        },
        {
          title: '4. Gas Valve Opens & Main Burner Ignition',
          setup: { disconnectOn: true, tstatMode: 'HEAT', setpoint: 72, roomTemp: 66, furnaceStep: 4 },
          text: 'IFC energizes 24V MV through the closed Pressure Switch. Gas flows and ignites off the glowing HSI.',
          observe: 'Main burner flame lights blue! Flame Sensor begins rectifying AC to DC microamps.'
        },
        {
          title: '5. Flame Proved (4.2 µA DC) & Blower Delay On',
          setup: { disconnectOn: true, tstatMode: 'HEAT', setpoint: 72, roomTemp: 66, furnaceStep: 5 },
          text: 'IFC senses 4.2 µA DC from the Flame Sensor, shuts off the HSI, and starts the 120V Circulator Blower Motor after warm-up delay.',
          observe: 'Select µA DC on the DMM and probe Flame Sensor S to IFC C to verify 4.2 µA.'
        }
      ],
      faults: [
        { id: 'none', label: 'No Fault (Normal Operation)', comp: '', mode: '', symptom: 'Furnace ignites and heats normally.' },
        { id: 'm3_hsi', label: 'Cracked Hot Surface Ignitor (Open)', comp: 'hsi', mode: 'open', symptom: 'Inducer runs and Pressure Switch closes, but HSI never glows and burners never light. HSI measures OL Ω.' },
        { id: 'm3_flame', label: 'Dirty Flame Sensor (0.4 µA DC)', comp: 'flame', mode: 'dirty_sensor', symptom: 'Burners ignite for 3 seconds then shut down immediately! Locks out after 3 retries.' },
        { id: 'm3_press', label: 'Stuck Open Pressure Switch', comp: 'press_sw', mode: 'open', symptom: 'Inducer motor runs continuously, 24V at Pressure Switch IN, but Gas Valve never gets 24V.' },
        { id: 'm3_limit', label: 'Open High-Limit Switch', comp: 'limit', mode: 'open', symptom: 'Thermostat calls for Heat (24V at W), but nothing happens at the furnace (24V reads across Limit terminals).' },
        { id: 'm3_gv', label: 'Open 24V Gas Valve Solenoid', comp: 'gas_valve', mode: 'open', symptom: 'Inducer runs, HSI glows orange, 24V arrives at Gas Valve MV-C, but no gas flows.' }
      ]
    },

    mod4_commercial: {
      id: 'mod4_commercial',
      title: 'Module 4: Commercial Safeties, Time Delay & Heat Strip',
      lineVoltage: 240,
      hasReturnNeutral: false,
      description: 'Wire series refrigeration safeties (SS2 Condensate Float, Low-Pressure Cutout, High-Pressure Cutout) with an Anti-Short-Cycle Time Delay Relay, plus a 240V Heat Sequencer & 5kW Electric Heat Strip.',
      referenceTips: [
        { title: 'Series Safety String', text: 'SS2, LPS, and HPS are wired in SERIES with Y. If ANY single safety opens, the contactor drops out and you will read 24VAC across the open switch.' },
        { title: 'Anti-Short-Cycle TDR', text: 'Protects the compressor from liquid slugging by enforcing a delay before allowing Y to re-energize the contactor.' },
        { title: 'Electric Strip Protection', text: 'Protected by BOTH an Auto-Reset Thermal Limit and a one-time backup Fusible Link in series with the 20.8A heating element.' }
      ],
      wireways: [
        { x: 24, y: 178, w: 932, h: 24, orientation: 'h', label: 'MAIN POWER & THERMOSTAT BUS' },
        { x: 24, y: 340, w: 932, h: 24, orientation: 'h', label: 'SAFETY CHAIN & SEQUENCER WIREWAY' }
      ],
      components: [
        {
          id: 'disc', type: 'disconnect', name: '240V Commercial Disconnect', sub: 'L1 / L2 / GND',
          x: 24, y: 20, w: 196, h: 145,
          terminals: [
            { id: 'L1', label: 'L1', x: 210, y: 56, dir: 'right', role: 'line_l1' },
            { id: 'L2', label: 'L2', x: 210, y: 94, dir: 'right', role: 'line_l2' },
            { id: 'GND', label: 'GND', x: 210, y: 132, dir: 'right', role: 'ground' }
          ]
        },
        {
          id: 'xfmr', type: 'transformer', name: '240V/24V Transformer', sub: '75VA + 3A Fuse',
          x: 262, y: 20, w: 226, h: 145,
          terminals: [
            { id: 'H1', label: 'H1', x: 272, y: 58, dir: 'left', role: 'pri_l1' },
            { id: 'H2', label: 'H2', x: 272, y: 102, dir: 'left', role: 'pri_l2' },
            { id: 'R', label: 'R', x: 478, y: 58, dir: 'right', role: 'sec_hot' },
            { id: 'C', label: 'C', x: 478, y: 106, dir: 'right', role: 'sec_com' }
          ]
        },
        {
          id: 'tstat', type: 'thermostat', name: 'Commercial Thermostat', sub: 'R • Y (Cool) • W (Heat) • C',
          x: 530, y: 20, w: 426, h: 148,
          terminals: [
            { id: 'R', label: 'R', x: 575, y: 154, dir: 'bottom', role: 'tstat_r' },
            { id: 'Y', label: 'Y', x: 680, y: 154, dir: 'bottom', role: 'tstat_y' },
            { id: 'W', label: 'W', x: 785, y: 154, dir: 'bottom', role: 'tstat_w' },
            { id: 'C', label: 'C', x: 890, y: 154, dir: 'bottom', role: 'tstat_c' }
          ]
        },
        {
          id: 'ss2', type: 'safety_switch', name: 'SS2 Float Switch (NC)', sub: 'Condensate Overflow',
          x: 24, y: 212, w: 204, h: 116,
          terminals: [
            { id: '1', label: 'IN', x: 36, y: 280, dir: 'left', role: 'safety' },
            { id: '2', label: 'OUT', x: 216, y: 280, dir: 'right', role: 'safety' }
          ]
        },
        {
          id: 'lps', type: 'safety_switch', name: 'Low-Pressure Switch (NC)', sub: 'Opens < 35 PSIG',
          x: 254, y: 212, w: 204, h: 116,
          terminals: [
            { id: '1', label: 'IN', x: 266, y: 280, dir: 'left', role: 'safety' },
            { id: '2', label: 'OUT', x: 446, y: 280, dir: 'right', role: 'safety' }
          ]
        },
        {
          id: 'hps', type: 'safety_switch', name: 'High-Pressure Switch (NC)', sub: 'Manual > 425 PSIG',
          x: 484, y: 212, w: 204, h: 116,
          terminals: [
            { id: '1', label: 'IN', x: 496, y: 280, dir: 'left', role: 'safety' },
            { id: '2', label: 'OUT', x: 676, y: 280, dir: 'right', role: 'safety' }
          ]
        },
        {
          id: 'tdr', type: 'tdr_relay', name: 'Time Delay Relay (TDR)', sub: 'Anti-Short-Cycle Delay',
          x: 714, y: 212, w: 242, h: 116,
          terminals: [
            { id: 'IN', label: 'IN', x: 726, y: 254, dir: 'left', role: 'tdr_in' },
            { id: 'OUT', label: 'OUT', x: 726, y: 294, dir: 'left', role: 'tdr_out' },
            { id: 'C', label: 'C', x: 944, y: 294, dir: 'right', role: 'tdr_c' }
          ]
        },
        {
          id: 'contactor', type: 'contactor', name: '2-Pole 24V Contactor', sub: 'Compressor Control',
          x: 24, y: 376, w: 256, h: 176,
          terminals: [
            { id: 'L1', label: 'L1', x: 92, y: 388, dir: 'top', role: 'line' },
            { id: 'L2', label: 'L2', x: 212, y: 388, dir: 'top', role: 'line' },
            { id: 'CoilL', label: '24V', x: 34, y: 464, dir: 'left', role: 'coil' },
            { id: 'CoilR', label: '24V', x: 270, y: 464, dir: 'right', role: 'coil' },
            { id: 'T1', label: 'T1', x: 92, y: 540, dir: 'bottom', role: 'load' },
            { id: 'T2', label: 'T2', x: 212, y: 540, dir: 'bottom', role: 'load' }
          ]
        },
        {
          id: 'comp', type: 'compressor_simple', name: '3.5-Ton Compressor', sub: '240V • RLA: 16.5A',
          x: 24, y: 568, w: 256, h: 94,
          terminals: [
            { id: 'L1', label: 'T1', x: 92, y: 582, dir: 'top', role: 'load' },
            { id: 'L2', label: 'T2', x: 212, y: 582, dir: 'top', role: 'load' }
          ]
        },
        {
          id: 'seq', type: 'sequencer', name: 'Heat Sequencer', sub: 'H1-H2 (24V) → M1-M2 (240V)',
          x: 320, y: 376, w: 266, h: 284,
          terminals: [
            { id: 'H1', label: 'H1 (24V)', x: 332, y: 440, dir: 'left', role: 'coil' },
            { id: 'H2', label: 'H2 (C)', x: 332, y: 496, dir: 'left', role: 'coil' },
            { id: 'M1', label: 'M1 (L1)', x: 574, y: 440, dir: 'right', role: 'line' },
            { id: 'M2', label: 'M2 (LOAD)', x: 574, y: 510, dir: 'right', role: 'load' }
          ]
        },
        {
          id: 'heat_strip', type: 'heat_strip', name: '5kW Electric Heat Strip', sub: '20.8A • Limit + Fusible Link',
          x: 626, y: 376, w: 330, h: 284,
          terminals: [
            { id: 'IN', label: 'L1 IN', x: 638, y: 452, dir: 'left', role: 'load' },
            { id: 'L2', label: 'L2 OUT', x: 638, y: 558, dir: 'left', role: 'load' }
          ]
        }
      ],
      canonicalWires: [
        { from: 'disc.L1', to: 'xfmr.H1', color: 'black', label: 'L1 to Transformer H1' },
        { from: 'disc.L2', to: 'xfmr.H2', color: 'red', label: 'L2 to Transformer H2' },
        { from: 'xfmr.R', to: 'tstat.R', color: 'red', label: '24V R to Thermostat R' },
        { from: 'xfmr.C', to: 'tstat.C', color: 'blue', label: '24V C to Thermostat C' },
        { from: 'tstat.Y', to: 'ss2.1', color: 'yellow', label: 'Cool Y to SS2 Float Switch' },
        { from: 'ss2.2', to: 'lps.1', color: 'yellow', label: 'SS2 to Low-Pressure Switch' },
        { from: 'lps.2', to: 'hps.1', color: 'yellow', label: 'LPS to High-Pressure Switch' },
        { from: 'hps.2', to: 'tdr.IN', color: 'yellow', label: 'HPS to Time Delay Relay IN' },
        { from: 'tdr.C', to: 'xfmr.C', color: 'blue', label: 'Time Delay Relay C to Common' },
        { from: 'tdr.OUT', to: 'contactor.CoilL', color: 'yellow', label: 'TDR OUT to Contactor Coil' },
        { from: 'contactor.CoilR', to: 'xfmr.C', color: 'blue', label: 'Contactor Coil to Common C' },
        { from: 'disc.L1', to: 'contactor.L1', color: 'black', label: '240V L1 to Contactor L1' },
        { from: 'disc.L2', to: 'contactor.L2', color: 'red', label: '240V L2 to Contactor L2' },
        { from: 'contactor.T1', to: 'comp.L1', color: 'black', label: 'Contactor T1 to Compressor' },
        { from: 'contactor.T2', to: 'comp.L2', color: 'red', label: 'Contactor T2 to Compressor' },
        { from: 'tstat.W', to: 'seq.H1', color: 'white', label: 'Heat Call W to Sequencer H1' },
        { from: 'seq.H2', to: 'xfmr.C', color: 'blue', label: 'Sequencer H2 to Common C' },
        { from: 'disc.L1', to: 'seq.M1', color: 'black', label: '240V L1 to Sequencer M1' },
        { from: 'seq.M2', to: 'heat_strip.IN', color: 'orange', label: 'Sequencer M2 to 5kW Heat Strip' },
        { from: 'heat_strip.L2', to: 'disc.L2', color: 'red', label: '5kW Heat Strip L2 Return' }
      ],
      ladder: {
        railVoltageLeft: 'L1 (120V)',
        railVoltageRight: 'L2 (120V)',
        rungs: [
          { rung: 1, title: 'Compressor Power (240V)', elements: [{ comp: 'contactor', label: 'C1 (T1/T2)', type: 'no' }, { comp: 'comp', label: 'COMP 16.5A', type: 'load' }] },
          { rung: 2, title: '5kW Strip Heat & Safeties', elements: [{ comp: 'seq', label: 'SEQ M1-M2', type: 'no' }, { comp: 'heat_strip', label: 'LIMIT+FUSE+5kW', type: 'load' }] },
          { rung: 3, title: '24V Series Safety Cooling', is24V: true, elements: [{ comp: 'tstat', label: 'Y', type: 'no' }, { comp: 'ss2', label: 'SS2', type: 'nc' }, { comp: 'lps', label: 'LPS', type: 'nc' }, { comp: 'hps', label: 'HPS', type: 'nc' }, { comp: 'tdr', label: 'TDR', type: 'no' }, { comp: 'contactor', label: 'C1 COIL', type: 'coil' }] },
          { rung: 4, title: '24V Electric Heat Sequencer', is24V: true, elements: [{ comp: 'tstat', label: 'W', type: 'no' }, { comp: 'seq', label: 'SEQ H1-H2', type: 'coil' }] }
        ]
      },
      sequence: [
        {
          title: '1. Series Safety String Check (SS2 → LPS → HPS)',
          setup: { disconnectOn: true, tstatMode: 'COOL', setpoint: 68, roomTemp: 76, tdrElapsed: true },
          text: 'On a Cooling call (Y), 24VAC must pass sequentially through SS2 Float, Low-Pressure Switch, and High-Pressure Switch before reaching the Time Delay Relay.',
          observe: 'All three safeties are Normally Closed (NC). Opening any one interrupts Y immediately.'
        },
        {
          title: '2. Anti-Short-Cycle Time Delay & Compressor Start',
          setup: { disconnectOn: true, tstatMode: 'COOL', setpoint: 68, roomTemp: 76, tdrElapsed: true },
          text: 'After the TDR delay expires, TDR closes IN-to-OUT and energizes the Contactor coil. The 3.5-Ton Compressor draws 16.5A.',
          observe: 'Try tripping SS2 or HPS on the workbench and watch the contactor drop out immediately.'
        },
        {
          title: '3. Electric Heat Call (W → Sequencer → 5kW Strip)',
          setup: { disconnectOn: true, tstatMode: 'HEAT', setpoint: 74, roomTemp: 66, seqElapsed: true },
          text: 'Thermostat W energizes Sequencer heater H1-H2 (24V). The bimetal closes M1-M2, sending 240V through the Thermal Limit and Fusible Link to the 5kW Element (20.8A).',
          observe: 'The 5kW coil glows red-orange and draws 20.8A on the clamp meter.'
        },
        {
          title: '4. Hopscotch Voltage Testing on Series Safeties',
          setup: { disconnectOn: true, tstatMode: 'COOL', setpoint: 68, roomTemp: 76, tdrElapsed: true },
          text: 'Keep Black COM on Transformer C. Hopscotch Red probe along Y → SS2.2 → LPS.2 → HPS.2 → TDR.OUT. The first point showing 0V is immediately downstream of the open switch!',
          observe: 'Enable Hopscotch Guide in the DMM panel to practice rapid series troubleshooting.'
        }
      ],
      faults: [
        { id: 'none', label: 'No Fault (Normal Operation)', comp: '', mode: '', symptom: 'Both cooling and electric heat operate normally.' },
        { id: 'm4_ss2', label: 'Tripped Condensate Float Switch (SS2)', comp: 'ss2', mode: 'open', symptom: 'Drain pan is full. Thermostat calls for Cool, 24V at Y, but outdoor unit stays off.' },
        { id: 'm4_hps', label: 'Tripped High-Pressure Cutout (HPS)', comp: 'hps', mode: 'open', symptom: 'Dirty condenser coil caused head pressure > 425 PSIG. HPS manual reset popped open.' },
        { id: 'm4_seq', label: 'Welded / Open Sequencer M1-M2 Contacts', comp: 'seq', mode: 'open', symptom: '24V present at Sequencer H1-H2 on Heat call, but M1-M2 stays open; 5kW element stays cold.' },
        { id: 'm4_fusible', label: 'Blown Heat Strip Fusible Link', comp: 'heat_strip', mode: 'open', symptom: 'Sequencer M1-M2 closes with 240V at heat strip IN-L2, but element draws 0.0A and reads OL Ω.' },
        { id: 'm4_tdr', label: 'Failed Open Time Delay Relay (TDR)', comp: 'tdr', mode: 'open', symptom: '24V reaches TDR IN and C is connected, delay timer never closes OUT to energize contactor.' }
      ]
    }
  };

  return { WIRE_COLORS, modules };
})();

</script>
  <script>
// Deterministic HVAC Electrical Circuit Solver & Wiring Validator
window.HVACEngine = (() => {
  class UnionFind {
    constructor(items) {
      this.parent = {};
      for (const id of items) this.parent[id] = id;
    }
    find(x) {
      if (!(x in this.parent)) this.parent[x] = x;
      if (this.parent[x] !== x) this.parent[x] = this.find(this.parent[x]);
      return this.parent[x];
    }
    union(a, b) {
      const ra = this.find(a);
      const rb = this.find(b);
      if (ra !== rb) this.parent[ra] = rb;
    }
    connected(a, b) {
      return this.find(a) === this.find(b);
    }
  }

  function getAllTermIds(mod) {
    const ids = [];
    for (const c of mod.components) {
      for (const t of c.terminals) {
        ids.push(`${c.id}.${t.id}`);
      }
    }
    return ids;
  }

  function buildWireUF(mod, wires) {
    const uf = new UnionFind(getAllTermIds(mod));
    for (const w of wires) {
      uf.union(w.from, w.to);
    }
    return uf;
  }

  function isSwitchClosed(compId, state, mod, derived) {
    const f = state.activeFault;
    if (compId === 'sw1') {
      if (f === 'm1_sw') return false;
      return !!state.sw1Closed;
    }
    if (compId === 'limit') {
      if (f === 'm3_limit' || state.trippedSwitches.limit) return false;
      return true;
    }
    if (compId === 'rollout') {
      if (state.trippedSwitches.rollout) return false;
      return true;
    }
    if (compId === 'press_sw') {
      if (f === 'm3_press') return false;
      return !!derived.inducerRunning;
    }
    if (compId === 'ss2') {
      if (f === 'm4_ss2' || state.trippedSwitches.ss2) return false;
      return true;
    }
    if (compId === 'lps') {
      if (state.trippedSwitches.lps) return false;
      return true;
    }
    if (compId === 'hps') {
      if (f === 'm4_hps' || state.trippedSwitches.hps) return false;
      return true;
    }
    return false;
  }

  function getThermostatCalls(state) {
    const coolActive = state.tstatMode === 'COOL' && state.roomTemp > state.setpoint;
    const heatActive = state.tstatMode === 'HEAT' && state.roomTemp < state.setpoint;
    const fanActive = state.fanMode === 'ON' || coolActive;
    return { coolActive, heatActive, fanActive };
  }

  function solve(mod, wires, state) {
    const termIds = getAllTermIds(mod);
    const f = state.activeFault || 'none';
    const calls = getThermostatCalls(state);

    const derived = {
      disconnectOn: !!state.disconnectOn && !state.breakerTripped,
      breakerTripped: !!state.breakerTripped,
      fuseBlown: !!state.fuseBlown || f === 'm1_fuse' || f === 'm2_fuse',
      shortWarning: '',
      xfmr24VReady: false,
      calls,
      relayEnergized: false,
      contactorEnergized: false,
      blowerRelayEnergized: false,
      inducerRunning: false,
      hsiGlowing: false,
      gasValveOpen: false,
      burnerLit: false,
      flameMicroAmps: 0,
      flameLockout: !!state.flameLockout,
      furnaceBlowerRunning: false,
      tdrClosed: false,
      seqClosed: false,
      heatStripOn: false,
      compRunning: false,
      compLockedRotor: false,
      compOverloadTripped: !!state.compOverloadTripped || f === 'm2_comp_ol',
      condFanRunning: false,
      amberPilotOn: false,
      greenPilotOn: false,
      loads: {},
      energizedTerminals: {},
      potentials: {},
      closedInternalPairs: []
    };

    // Helper: build full conductive graph given current internal switch closures
    function buildConductiveUF(includeLoadsForBackprop = false) {
      const uf = buildWireUF(mod, wires);
      const pairs = [];

      // Internal closed switches (zero resistance paths)
      if (mod.id === 'mod1_relay') {
        if (isSwitchClosed('sw1', state, mod, derived)) {
          uf.union('sw1.A', 'sw1.B');
          pairs.push(['sw1.A', 'sw1.B']);
        }
        if (derived.relayEnergized) {
          uf.union('relay.4', 'relay.5');
          pairs.push(['relay.4', 'relay.5']);
        } else {
          uf.union('relay.4', 'relay.2');
          pairs.push(['relay.4', 'relay.2']);
        }
      }

      if (mod.id === 'mod2_split_ac' || mod.id === 'mod4_commercial') {
        // Thermostat internal contacts
        if (calls.coolActive) {
          uf.union('tstat.R', 'tstat.Y');
          pairs.push(['tstat.R', 'tstat.Y']);
        }
        if (calls.fanActive && mod.id === 'mod2_split_ac') {
          uf.union('tstat.R', 'tstat.G');
          pairs.push(['tstat.R', 'tstat.G']);
        }
        if (calls.heatActive && mod.id === 'mod4_commercial') {
          uf.union('tstat.R', 'tstat.W');
          pairs.push(['tstat.R', 'tstat.W']);
        }
        // Contactor poles
        if (derived.contactorEnergized || state.manualPlunger) {
          if (f !== 'm2_cont_pitted') {
            uf.union('contactor.L1', 'contactor.T1');
            pairs.push(['contactor.L1', 'contactor.T1']);
          }
          uf.union('contactor.L2', 'contactor.T2');
          pairs.push(['contactor.L2', 'contactor.T2']);
        }
      }

      if (mod.id === 'mod3_furnace') {
        if (calls.heatActive) {
          uf.union('tstat.R', 'tstat.W');
          pairs.push(['tstat.R', 'tstat.W']);
        }
        if (calls.fanActive) {
          uf.union('tstat.R', 'tstat.G');
          pairs.push(['tstat.R', 'tstat.G']);
        }
        if (isSwitchClosed('limit', state, mod, derived)) {
          uf.union('limit.1', 'limit.2');
          pairs.push(['limit.1', 'limit.2']);
        }
        if (isSwitchClosed('rollout', state, mod, derived)) {
          uf.union('rollout.1', 'rollout.2');
          pairs.push(['rollout.1', 'rollout.2']);
        }
        if (isSwitchClosed('press_sw', state, mod, derived)) {
          uf.union('press_sw.1', 'press_sw.2');
          pairs.push(['press_sw.1', 'press_sw.2']);
        }
      }

      if (mod.id === 'mod4_commercial') {
        if (isSwitchClosed('ss2', state, mod, derived)) {
          uf.union('ss2.1', 'ss2.2');
          pairs.push(['ss2.1', 'ss2.2']);
        }
        if (isSwitchClosed('lps', state, mod, derived)) {
          uf.union('lps.1', 'lps.2');
          pairs.push(['lps.1', 'lps.2']);
        }
        if (isSwitchClosed('hps', state, mod, derived)) {
          uf.union('hps.1', 'hps.2');
          pairs.push(['hps.1', 'hps.2']);
        }
        if (derived.tdrClosed) {
          uf.union('tdr.IN', 'tdr.OUT');
          pairs.push(['tdr.IN', 'tdr.OUT']);
        }
        if (derived.seqClosed) {
          uf.union('seq.M1', 'seq.M2');
          pairs.push(['seq.M1', 'seq.M2']);
        }
      }

      if (includeLoadsForBackprop) {
        const liveCheck = buildConductiveUF(false);
        const canBackprop = (a, b) =>
          !liveCheck.connected(a, 'xfmr.R') &&
          !liveCheck.connected(b, 'xfmr.R') &&
          !(mod.id === 'mod3_furnace' && (liveCheck.connected(a, 'ifc.MV') || liveCheck.connected(b, 'ifc.MV')));

        // Unenergized coil continuity for realistic multimeter voltage checks across open switches
        if (mod.id === 'mod1_relay' && f !== 'm1_coil' && canBackprop('relay.1', 'relay.3')) {
          uf.union('relay.1', 'relay.3');
        }
        if ((mod.id === 'mod2_split_ac' || mod.id === 'mod4_commercial') && f !== 'm2_cont_coil' && canBackprop('contactor.CoilL', 'contactor.CoilR')) {
          uf.union('contactor.CoilL', 'contactor.CoilR');
        }
        if (mod.id === 'mod2_split_ac' && canBackprop('blower.G', 'blower.C')) {
          uf.union('blower.G', 'blower.C');
        }
        if (mod.id === 'mod3_furnace') {
          if (canBackprop('ifc.W', 'ifc.C')) uf.union('ifc.W', 'ifc.C');
          if (f !== 'm3_gv' && canBackprop('gas_valve.MV', 'gas_valve.C')) uf.union('gas_valve.MV', 'gas_valve.C');
        }
        if (mod.id === 'mod4_commercial') {
          if (canBackprop('tdr.IN', 'tdr.C')) uf.union('tdr.IN', 'tdr.C');
          if (canBackprop('seq.H1', 'seq.H2')) uf.union('seq.H1', 'seq.H2');
        }
      }

      derived.closedInternalPairs = pairs;
      return uf;
    }

    const lineRet = mod.hasReturnNeutral ? 'disc.N' : 'disc.L2';

    // Fixed-point simulation (6 passes)
    for (let pass = 0; pass < 6; pass++) {
      const uf = buildConductiveUF(false);

      // 1. Check Line Short Circuits (L1 to L2/N/GND without a load)
      if (derived.disconnectOn) {
        if (uf.connected('disc.L1', lineRet) || uf.connected('disc.L1', 'disc.GND')) {
          derived.breakerTripped = true;
          derived.disconnectOn = false;
          derived.shortWarning = 'LINE SHORT CIRCUIT! Direct path between L1 and ' + (mod.hasReturnNeutral ? 'Neutral' : 'L2') + '/GND tripped the breaker.';
          break;
        }
      }

      // 2. Evaluate Transformer Primary -> Secondary 24V
      const priPowered =
        derived.disconnectOn &&
        f !== 'm1_xfmr' &&
        uf.connected('disc.L1', 'xfmr.H1') &&
        uf.connected(lineRet, 'xfmr.H2');

      if (priPowered) {
        // Check 24V direct short R -> C
        if (uf.connected('xfmr.R', 'xfmr.C')) {
          derived.fuseBlown = true;
          derived.xfmr24VReady = false;
          derived.shortWarning = '24V DEAD SHORT! Direct path from R to C blew the 3A control fuse.';
        } else if (!derived.fuseBlown) {
          derived.xfmr24VReady = true;
        }
      } else {
        derived.xfmr24VReady = false;
      }

      const has24VAcross = (tA, tB) =>
        derived.xfmr24VReady &&
        ((uf.connected('xfmr.R', tA) && uf.connected('xfmr.C', tB)) ||
          (uf.connected('xfmr.R', tB) && uf.connected('xfmr.C', tA)));

      const hasLineAcross = (tA, tB) =>
        derived.disconnectOn &&
        ((uf.connected('disc.L1', tA) && uf.connected(lineRet, tB)) ||
          (uf.connected('disc.L1', tB) && uf.connected(lineRet, tA)));

      // 3. Module-specific logic
      if (mod.id === 'mod1_relay') {
        derived.relayEnergized = f !== 'm1_coil' && has24VAcross('relay.1', 'relay.3');
        derived.amberPilotOn = hasLineAcross('pilot_amber.L1', 'pilot_amber.N');
        derived.greenPilotOn = f !== 'm1_bulb' && hasLineAcross('pilot_green.L1', 'pilot_green.N');
        derived.loads = {
          relayCoil: derived.relayEnergized,
          pilot_amber: derived.amberPilotOn,
          pilot_green: derived.greenPilotOn
        };
      }

      if (mod.id === 'mod2_split_ac') {
        derived.contactorEnergized = f !== 'm2_cont_coil' && has24VAcross('contactor.CoilL', 'contactor.CoilR');
        derived.blowerRelayEnergized = has24VAcross('blower.G', 'blower.C');
        const blowerLine = hasLineAcross('blower.L1', 'blower.L2');
        const blowerRunning = derived.blowerRelayEnergized && blowerLine;

        const compLine = hasLineAcross('comp.C', 'comp.R');
        const capHermGood = f !== 'm2_cap_herm' && uf.connected('cap.HERM', 'comp.S') && uf.connected('cap.C', 'comp.R');

        if (compLine && !derived.compOverloadTripped) {
          if (capHermGood) {
            derived.compRunning = true;
            derived.compLockedRotor = false;
          } else {
            derived.compRunning = false;
            derived.compLockedRotor = true;
          }
        } else {
          derived.compRunning = false;
          derived.compLockedRotor = false;
        }

        const cfanLine = hasLineAcross('cfan.L1', 'cfan.L2');
        const capFanGood = uf.connected('cap.FAN', 'cfan.CAP') && (uf.connected('cap.C', 'cfan.L2') || uf.connected('cap.C', 'cfan.L1'));
        derived.condFanRunning = cfanLine && capFanGood;

        derived.loads = {
          contactor: derived.contactorEnergized || !!state.manualPlunger,
          blower: blowerRunning,
          comp: derived.compRunning,
          compLRA: derived.compLockedRotor,
          cfan: derived.condFanRunning
        };
      }

      if (mod.id === 'mod3_furnace') {
        const ifcLine = hasLineAcross('ifc.L1', 'ifc.N');
        const ifcCall = derived.xfmr24VReady && uf.connected('xfmr.R', 'ifc.W') && uf.connected('xfmr.C', 'ifc.C');
        const step = state.furnaceStep || 5; // 1..5 in sequence mode or auto-run in bench

        if (ifcLine && ifcCall && !derived.flameLockout) {
          derived.inducerRunning = step >= 2 && uf.connected('ifc.IND', 'inducer.L1') && uf.connected('disc.N', 'inducer.N');
          const pressProven = isSwitchClosed('press_sw', state, mod, derived);
          derived.hsiGlowing = (step === 3 || step === 4) && f !== 'm3_hsi' && uf.connected('ifc.HSI', 'hsi.L1') && uf.connected('disc.N', 'hsi.N');

          // Gas valve powered by IFC.MV through pressure switch to gas_valve.MV and gas_valve.C -> C
          const mvPath =
            step >= 4 &&
            f !== 'm3_gv' &&
            uf.connected('ifc.MV', 'gas_valve.MV') &&
            uf.connected('xfmr.C', 'gas_valve.C');
          derived.gasValveOpen = mvPath && pressProven;
          derived.burnerLit = derived.gasValveOpen && (f !== 'm3_hsi') && (step >= 4);

          const sensorWired = uf.connected('flame.S', 'ifc.FS');
          if (derived.burnerLit && sensorWired) {
            derived.flameMicroAmps = f === 'm3_flame' ? 0.4 : 4.2;
          } else {
            derived.flameMicroAmps = 0.0;
          }

          const flameProved = derived.flameMicroAmps >= 1.0;
          derived.furnaceBlowerRunning =
            step >= 5 &&
            flameProved &&
            uf.connected('ifc.HEAT', 'blower_m.HEAT') &&
            uf.connected('disc.N', 'blower_m.N');
        } else {
          derived.inducerRunning = false;
          derived.hsiGlowing = false;
          derived.gasValveOpen = false;
          derived.burnerLit = false;
          derived.flameMicroAmps = 0.0;
          derived.furnaceBlowerRunning = false;
        }

        derived.loads = {
          inducer: derived.inducerRunning,
          hsi: derived.hsiGlowing,
          gas_valve: derived.gasValveOpen,
          burner: derived.burnerLit,
          blower_m: derived.furnaceBlowerRunning
        };
      }

      if (mod.id === 'mod4_commercial') {
        const tdrPowered = has24VAcross('tdr.IN', 'tdr.C');
        derived.tdrClosed = tdrPowered && f !== 'm4_tdr' && (state.tdrElapsed !== false);
        derived.contactorEnergized = has24VAcross('contactor.CoilL', 'contactor.CoilR');
        derived.compRunning = hasLineAcross('comp.L1', 'comp.L2');

        const seqCoil = has24VAcross('seq.H1', 'seq.H2');
        derived.seqClosed = seqCoil && f !== 'm4_seq' && (state.seqElapsed !== false);
        derived.heatStripOn = f !== 'm4_fusible' && !state.trippedSwitches.heatLimit && hasLineAcross('heat_strip.IN', 'heat_strip.L2');

        derived.loads = {
          tdr: derived.tdrClosed,
          contactor: derived.contactorEnergized || !!state.manualPlunger,
          comp: derived.compRunning,
          seq: derived.seqClosed,
          heat_strip: derived.heatStripOn
        };
      }
    }

    // 4. Compute exact Node Potentials (for Multimeter & Wire Highlighting)
    const potUF = buildConductiveUF(true);
    const potentials = {};
    const l1Val = 120;
    const retVal = mod.hasReturnNeutral ? 0 : -120;

    for (const tid of termIds) {
      let lineV = null;
      let low24V = null;

      if (derived.disconnectOn) {
        if (potUF.connected(tid, 'disc.L1')) lineV = l1Val;
        else if (potUF.connected(tid, lineRet)) lineV = retVal;
        else if (!mod.hasReturnNeutral && potUF.connected(tid, 'disc.GND')) lineV = 0;
        else if (mod.hasReturnNeutral && potUF.connected(tid, 'disc.GND')) lineV = 0;

        // Module 3 IFC driven 120V outputs
        if (mod.id === 'mod3_furnace') {
          if (derived.inducerRunning && potUF.connected(tid, 'ifc.IND')) lineV = l1Val;
          if (derived.hsiGlowing && potUF.connected(tid, 'ifc.HSI')) lineV = l1Val;
          if (derived.furnaceBlowerRunning && potUF.connected(tid, 'ifc.HEAT')) lineV = l1Val;
        }
      }

      if (derived.xfmr24VReady) {
        if (potUF.connected(tid, 'xfmr.R')) low24V = 24.2;
        else if (potUF.connected(tid, 'xfmr.C')) low24V = 0.0;

        if (mod.id === 'mod3_furnace' && derived.inducerRunning && (state.furnaceStep || 5) >= 4 && potUF.connected(tid, 'ifc.MV')) {
          low24V = 24.2;
        }
      }

      potentials[tid] = { lineV, low24V };
      derived.energizedTerminals[tid] =
        (lineV !== null && lineV !== 0) || (low24V !== null && low24V > 1);
    }

    // Also mark wire-only energization (without backprop) for accurate wire visual glow
    const liveUF = buildConductiveUF(false);
    derived.liveTerminals = {};
    for (const tid of termIds) {
      let hotLine = false;
      let hot24 = false;
      let commonReturn = false;

      if (derived.disconnectOn) {
        if (liveUF.connected(tid, 'disc.L1')) hotLine = true;
        if (liveUF.connected(tid, lineRet)) commonReturn = true;
        if (!mod.hasReturnNeutral && liveUF.connected(tid, 'disc.L2')) hotLine = true;
        if (mod.id === 'mod3_furnace') {
          if (derived.inducerRunning && liveUF.connected(tid, 'ifc.IND')) hotLine = true;
          if (derived.hsiGlowing && liveUF.connected(tid, 'ifc.HSI')) hotLine = true;
          if (derived.furnaceBlowerRunning && liveUF.connected(tid, 'ifc.HEAT')) hotLine = true;
        }
      }
      if (derived.xfmr24VReady) {
        if (liveUF.connected(tid, 'xfmr.R')) hot24 = true;
        if (liveUF.connected(tid, 'xfmr.C')) commonReturn = true;
        if (mod.id === 'mod3_furnace' && derived.gasValveOpen && liveUF.connected(tid, 'ifc.MV')) hot24 = true;
      }

      derived.liveTerminals[tid] = { hotLine, hot24, commonReturn };
    }

    derived.potentials = potentials;
    return derived;
  }

  // Functional Equivalence Wiring Checker
  function checkWiring(mod, userWires) {
    const canonUF = buildWireUF(mod, mod.canonicalWires);
    const userUF = buildWireUF(mod, userWires);

    const missing = [];
    for (const cw of mod.canonicalWires) {
      if (!userUF.connected(cw.from, cw.to)) {
        missing.push(cw.label || `${cw.from} → ${cw.to}`);
      }
    }

    // Detect unintended bridges between terminals that belong to different canonical nodes
    const allTerms = getAllTermIds(mod);
    const extraShorts = [];
    for (const w of userWires) {
      if (!canonUF.connected(w.from, w.to)) {
        extraShorts.push(`${w.from} ↔ ${w.to}`);
      }
    }

    const total = mod.canonicalWires.length;
    const matched = total - missing.length;
    const isComplete = missing.length === 0 && extraShorts.length === 0;

    return {
      isComplete,
      matched,
      total,
      missing,
      extraShorts
    };
  }

  return { solve, checkWiring, buildWireUF, getAllTermIds };
})();

</script>
  <script>
// Virtual HVAC Digital Multimeter (V~, Ω, µF, A~, µA DC)
window.HVACMultimeter = (() => {
  function getReading(mod, wires, state, derived, dmm) {
    const dial = dmm.dial || 'OFF';
    const red = dmm.probeRed;
    const black = dmm.probeBlack;
    const f = state.activeFault || 'none';

    if (dial === 'OFF') {
      return {
        modeLabel: 'METER OFF',
        range: '---',
        readout: '----',
        warn: false,
        subtext: 'Select a dial function (V~, Ω, µF, A~, µA DC), then click terminals.'
      };
    }

    if (dial === 'VAC') {
      if (!red || !black) {
        return {
          modeLabel: 'AC VOLTS (V~)',
          range: 'AUTO',
          readout: '0.0 VAC',
          warn: false,
          subtext: `Place both Red and Black probes on terminals (${red ? 'Red set' : 'Red needed'}, ${black ? 'Black set' : 'Black needed'}).`
        };
      }
      const pR = derived.potentials[red] || { lineV: null, low24V: null };
      const pB = derived.potentials[black] || { lineV: null, low24V: null };

      let volts = 0;
      let note = `Measuring ${red} to ${black}`;
      if (pR.low24V !== null && pB.low24V !== null) {
        volts = Math.abs(pR.low24V - pB.low24V);
        note = `24V Control Circuit (${red} ↔ ${black})`;
      } else if (pR.lineV !== null && pB.lineV !== null) {
        volts = Math.abs(pR.lineV - pB.lineV);
        note = `Line Voltage Circuit (${red} ↔ ${black})`;
      } else {
        volts = 0;
        note = 'One or both leads are on an open/isolated node.';
      }

      return {
        modeLabel: 'AC VOLTS (V~)',
        range: '600V',
        readout: `${volts.toFixed(1)} V~`,
        warn: false,
        subtext: note
      };
    }

    if (dial === 'OHM') {
      if (!red || !black) {
        return {
          modeLabel: 'RESISTANCE (Ω)',
          range: 'AUTO',
          readout: 'OL',
          warn: false,
          subtext: 'Turn Disconnect OFF, then place Red and Black probes across component.'
        };
      }

      // Live Voltage Safety Enforcement!
      const redLive = derived.energizedTerminals[red];
      const blackLive = derived.energizedTerminals[black];
      const pR = derived.potentials[red] || {};
      const pB = derived.potentials[black] || {};
      const anyLive =
        redLive ||
        blackLive ||
        (derived.disconnectOn && (pR.lineV !== null || pB.lineV !== null || pR.low24V !== null || pB.low24V !== null));

      if (anyLive && derived.disconnectOn) {
        return {
          modeLabel: 'RESISTANCE (Ω)',
          range: 'ERR',
          readout: '⚡ ERR: LIVE V!',
          warn: true,
          subtext: 'SAFETY ALERT: Never measure Ω on a live circuit! Turn Disconnect OFF first.'
        };
      }

      const uf = window.HVACEngine.buildWireUF(mod, wires);
      // Union closed mechanical switches
      for (const pair of derived.closedInternalPairs) {
        uf.union(pair[0], pair[1]);
      }

      if (uf.connected(red, black)) {
        return {
          modeLabel: 'RESISTANCE (Ω)',
          range: '400Ω',
          readout: '0.1 Ω',
          warn: false,
          subtext: `Continuity / Closed Path (${red} ↔ ${black})`
        };
      }

      const pairMatch = (t1, t2) =>
        (uf.connected(red, t1) && uf.connected(black, t2)) ||
        (uf.connected(red, t2) && uf.connected(black, t1));

      let ohms = null;
      let label = `${red} ↔ ${black}`;

      if (pairMatch('xfmr.H1', 'xfmr.H2') && f !== 'm1_xfmr') {
        ohms = 14.5;
        label = 'Transformer Primary Winding';
      } else if (mod.id === 'mod1_relay' && pairMatch('relay.1', 'relay.3') && f !== 'm1_coil') {
        ohms = 22.4;
        label = '90-340 Relay 24V Coil (1-3)';
      } else if (mod.id === 'mod1_relay' && pairMatch('pilot_amber.L1', 'pilot_amber.N')) {
        ohms = 145.0;
        label = 'Amber Pilot Lamp Filament';
      } else if (mod.id === 'mod1_relay' && pairMatch('pilot_green.L1', 'pilot_green.N') && f !== 'm1_bulb') {
        ohms = 145.0;
        label = 'Green Pilot Lamp Filament';
      } else if ((mod.id === 'mod2_split_ac' || mod.id === 'mod4_commercial') && pairMatch('contactor.CoilL', 'contactor.CoilR') && f !== 'm2_cont_coil') {
        ohms = 16.2;
        label = '2-Pole Contactor 24V Coil';
      } else if (mod.id === 'mod2_split_ac' && pairMatch('blower.G', 'blower.C')) {
        ohms = 24.0;
        label = 'Indoor Blower Relay Coil';
      } else if (mod.id === 'mod2_split_ac' && !derived.compOverloadTripped) {
        if (pairMatch('comp.C', 'comp.R')) { ohms = 1.2; label = 'Compressor Run Winding (C-R)'; }
        else if (pairMatch('comp.C', 'comp.S')) { ohms = 3.8; label = 'Compressor Start Winding (C-S)'; }
        else if (pairMatch('comp.R', 'comp.S')) { ohms = 5.0; label = 'Compressor R-S (C-R + C-S)'; }
      }

      if (mod.id === 'mod3_furnace') {
        if (pairMatch('hsi.L1', 'hsi.N') && f !== 'm3_hsi') {
          ohms = 54.8;
          label = 'Silicon Carbide HSI Ignitor';
        } else if (pairMatch('gas_valve.MV', 'gas_valve.C') && f !== 'm3_gv') {
          ohms = 28.5;
          label = '24V Gas Valve Solenoid';
        } else if (pairMatch('inducer.L1', 'inducer.N')) {
          ohms = 18.4;
          label = 'Draft Inducer Motor Winding';
        } else if (pairMatch('blower_m.HEAT', 'blower_m.N')) {
          ohms = 6.4;
          label = 'Circulator Blower Heat Winding';
        }
      }

      if (mod.id === 'mod4_commercial') {
        if (pairMatch('seq.H1', 'seq.H2')) {
          ohms = 32.0;
          label = 'Heat Sequencer Bimetal Heater';
        } else if (pairMatch('heat_strip.IN', 'heat_strip.L2') && f !== 'm4_fusible' && !state.trippedSwitches.heatLimit) {
          ohms = 11.5;
          label = '5kW Heat Element + Limit + Fusible Link';
        } else if (pairMatch('comp.L1', 'comp.L2')) {
          ohms = 1.6;
          label = 'Compressor Winding';
        }
      }

      return {
        modeLabel: 'RESISTANCE (Ω)',
        range: 'AUTO',
        readout: ohms !== null ? `${ohms.toFixed(1)} Ω` : 'OL',
        warn: false,
        subtext: ohms !== null ? label : `Open Circuit / Infinite Resistance (${red} ↔ ${black})`
      };
    }

    if (dial === 'CAP') {
      if (mod.id !== 'mod2_split_ac') {
        return {
          modeLabel: 'CAPACITANCE (µF)',
          range: '100µF',
          readout: '0.00 µF',
          warn: false,
          subtext: 'Switch to Module 2 (Split A/C) to test the 45/5 µF Dual Run Capacitor.'
        };
      }
      if (!red || !black) {
        return {
          modeLabel: 'CAPACITANCE (µF)',
          range: '100µF',
          readout: '0.00 µF',
          warn: false,
          subtext: 'Turn Disconnect OFF and probe Dual Cap C ↔ HERM or C ↔ FAN.'
        };
      }
      if (derived.disconnectOn) {
        return {
          modeLabel: 'CAPACITANCE (µF)',
          range: 'ERR',
          readout: '⚡ DISCHRG!',
          warn: true,
          subtext: 'Turn Disconnect OFF & discharge capacitor before measuring µF!'
        };
      }

      const pair = [red, black].sort().join('|');
      let ufVal = '0.00 µF';
      let note = 'No capacitor across selected terminals';
      if (pair === 'cap.C|cap.HERM') {
        ufVal = f === 'm2_cap_herm' ? '0.00 µF' : '45.0 µF';
        note = f === 'm2_cap_herm' ? 'FAULT: Open HERM capacitor section!' : 'Dual Cap HERM Section (Rated 45 µF ±5%)';
      } else if (pair === 'cap.C|cap.FAN') {
        ufVal = '5.00 µF';
        note = 'Dual Cap FAN Section (Rated 5 µF ±5%)';
      } else if (pair === 'cap.FAN|cap.HERM') {
        ufVal = f === 'm2_cap_herm' ? '0.00 µF' : '4.50 µF';
        note = 'Series HERM-to-FAN reading';
      }
      return {
        modeLabel: 'CAPACITANCE (µF)',
        range: '100µF',
        readout: ufVal,
        warn: f === 'm2_cap_herm' && pair === 'cap.C|cap.HERM',
        subtext: note
      };
    }

    if (dial === 'AAC') {
      const target = red || black;
      if (!target) {
        return {
          modeLabel: 'CLAMP AMPS (A~)',
          range: '100A',
          readout: '0.0 A~',
          warn: false,
          subtext: 'Click any load terminal (Compressor, Fan, Heat Strip, Inducer) to clamp.'
        };
      }
      const compId = target.split('.')[0];
      let amps = 0;
      let note = `Clamped on ${target}`;
      let warn = false;

      if (mod.id === 'mod2_split_ac') {
        if (compId === 'comp' || target.includes('T1') || target.includes('T2')) {
          if (derived.compLockedRotor) {
            amps = 68.0;
            warn = true;
            note = 'LOCKED ROTOR AMPS (LRA)! Compressor stalled — check HERM cap!';
          } else if (derived.compRunning) {
            amps = 12.4;
            note = 'Compressor Running Load Amps (RLA)';
          }
        }
        if (compId === 'cfan' && derived.condFanRunning) {
          amps = 1.4;
          note = 'Condenser Fan Motor FLA';
        }
        if (compId === 'blower' && derived.loads.blower) {
          amps = 4.6;
          note = 'Indoor Blower Motor FLA';
        }
      } else if (mod.id === 'mod3_furnace') {
        if (compId === 'inducer' && derived.inducerRunning) { amps = 1.8; note = 'Draft Inducer Motor Amps'; }
        if (compId === 'hsi' && derived.hsiGlowing) { amps = 3.2; note = 'Hot Surface Ignitor Amps'; }
        if (compId === 'blower_m' && derived.furnaceBlowerRunning) { amps = 5.8; note = 'Circulator Blower Amps'; }
      } else if (mod.id === 'mod4_commercial') {
        if (compId === 'comp' && derived.compRunning) { amps = 16.5; note = '3.5-Ton Compressor RLA'; }
        if ((compId === 'heat_strip' || target.includes('M1') || target.includes('M2')) && derived.heatStripOn) {
          amps = 20.8;
          note = '5kW Electric Heat Element Amps (5000W / 240V = 20.8A)';
        }
      } else if (mod.id === 'mod1_relay') {
        if ((compId === 'pilot_amber' && derived.amberPilotOn) || (compId === 'pilot_green' && derived.greenPilotOn)) {
          amps = 0.2;
          note = '120V Pilot Lamp Current';
        }
      }

      return {
        modeLabel: 'CLAMP AMPS (A~)',
        range: '100A',
        readout: `${amps.toFixed(1)} A~`,
        warn,
        subtext: note
      };
    }

    if (dial === 'UADC') {
      if (mod.id !== 'mod3_furnace') {
        return {
          modeLabel: 'FLAME µA DC',
          range: '20µA',
          readout: '0.0 µA',
          warn: false,
          subtext: 'Switch to Module 3 (Gas Furnace) to test flame rectification.'
        };
      }
      const hasFlameProbe = red === 'flame.S' || black === 'flame.S' || red === 'ifc.FS' || black === 'ifc.FS';
      if (!hasFlameProbe) {
        return {
          modeLabel: 'FLAME µA DC',
          range: '20µA',
          readout: '0.0 µA',
          warn: false,
          subtext: 'Place one lead on Flame Sensor (flame.S) and the other on IFC C.'
        };
      }
      const ua = derived.flameMicroAmps || 0;
      const warn = derived.burnerLit && ua < 1.0;
      return {
        modeLabel: 'FLAME µA DC',
        range: '20µA',
        readout: `${ua.toFixed(1)} µA`,
        warn,
        subtext: warn ? 'LOW FLAME SIGNAL (< 1.0 µA)! Clean flame sensor rod.' : ua >= 1.0 ? 'Strong flame rectification signal (> 1.0 µA DC).' : 'No burner flame present.'
      };
    }

    return { modeLabel: dial, range: 'AUTO', readout: '0.0', warn: false, subtext: '' };
  }

  return { getReading };
})();

</script>
  <script>
// 8 Guided Student Labs (2 per Curriculum Module) & Auto-Check Verification
window.HVACLabs = (() => {
  const LABS = [
    {
      id: 'lab1_wire',
      moduleId: 'mod1_relay',
      title: 'Lab 1A: Wire 24V Control & 90-340 SPDT Relay',
      summary: 'Wire the 120V/24V transformer, SPST switch, and SPDT relay so Amber lights in Standby and Green lights when SW1 closes.',
      objectives: [
        {
          id: 'l1a_1',
          text: 'Complete all 10 point-to-point connections with zero short circuits.',
          check: (ctx) => ctx.wiringCheck.isComplete && !ctx.derived.fuseBlown && !ctx.derived.breakerTripped
        },
        {
          id: 'l1a_2',
          text: 'Turn Disconnect ON with SW1 OPEN and prove Amber Standby Light is ON.',
          check: (ctx) => ctx.derived.disconnectOn && !ctx.state.sw1Closed && ctx.derived.amberPilotOn && !ctx.derived.greenPilotOn
        },
        {
          id: 'l1a_3',
          text: 'Close SW1 to energize Relay Coil (1-3) and light the Green Active Pilot.',
          check: (ctx) => ctx.derived.relayEnergized && ctx.derived.greenPilotOn && !ctx.derived.amberPilotOn
        }
      ]
    },
    {
      id: 'lab1_dmm',
      moduleId: 'mod1_relay',
      title: 'Lab 1B: Transformer & Relay DMM Diagnostics',
      summary: 'Use your Digital Multimeter to verify 24VAC secondary voltage and prove why an open switch reads full source voltage.',
      objectives: [
        {
          id: 'l1b_1',
          text: 'Measure ~24.2 VAC across Transformer R and C with Disconnect ON.',
          check: (ctx) =>
            ctx.dmm.dial === 'VAC' &&
            ctx.derived.xfmr24VReady &&
            ((ctx.dmm.probeRed === 'xfmr.R' && ctx.dmm.probeBlack === 'xfmr.C') ||
              (ctx.dmm.probeRed === 'xfmr.C' && ctx.dmm.probeBlack === 'xfmr.R'))
        },
        {
          id: 'l1b_2',
          text: 'Read ~24.2 VAC across open SW1 (A ↔ B) while Disconnect is ON.',
          check: (ctx) =>
            ctx.dmm.dial === 'VAC' &&
            ctx.derived.xfmr24VReady &&
            !ctx.state.sw1Closed &&
            ((ctx.dmm.probeRed === 'sw1.A' && ctx.dmm.probeBlack === 'sw1.B') ||
              (ctx.dmm.probeRed === 'sw1.B' && ctx.dmm.probeBlack === 'sw1.A'))
        },
        {
          id: 'l1b_3',
          text: 'Solve at least 1 Troubleshooting Fault in Module 1.',
          check: (ctx) => (ctx.solvedFaultsByModule.mod1_relay || 0) >= 1
        }
      ]
    },
    {
      id: 'lab2_wire',
      moduleId: 'mod2_split_ac',
      title: 'Lab 2A: Wire 240V Split System A/C & Dual Cap',
      summary: 'Wire the Thermostat (R-Y-G-C), 2-Pole Contactor, 45/5 µF Dual Run Capacitor, CSR Compressor, Condenser Fan, and Indoor Blower.',
      objectives: [
        {
          id: 'l2a_1',
          text: 'Complete all 19 split-system connections cleanly.',
          check: (ctx) => ctx.wiringCheck.isComplete && !ctx.derived.fuseBlown && !ctx.derived.breakerTripped
        },
        {
          id: 'l2a_2',
          text: 'Set Thermostat to COOL (Setpoint below Room Temp) & turn Disconnect ON to run Compressor + Condenser Fan + Blower.',
          check: (ctx) => ctx.derived.compRunning && ctx.derived.condFanRunning && ctx.derived.loads.blower
        }
      ]
    },
    {
      id: 'lab2_dmm',
      moduleId: 'mod2_split_ac',
      title: 'Lab 2B: Capacitor, Winding Ω & LRA Diagnosis',
      summary: 'Practice safe LOTO resistance checks on compressor windings (C-R, C-S, R-S) and test the 45/5 µF dual run capacitor.',
      objectives: [
        {
          id: 'l2b_1',
          text: 'Turn Disconnect OFF and measure 45.0 µF (or 0.0 µF fault) across Dual Cap C ↔ HERM.',
          check: (ctx) =>
            ctx.dmm.dial === 'CAP' &&
            !ctx.derived.disconnectOn &&
            ((ctx.dmm.probeRed === 'cap.C' && ctx.dmm.probeBlack === 'cap.HERM') ||
              (ctx.dmm.probeRed === 'cap.HERM' && ctx.dmm.probeBlack === 'cap.C'))
        },
        {
          id: 'l2b_2',
          text: 'With Disconnect OFF, measure Compressor R ↔ S winding resistance (5.0 Ω).',
          check: (ctx) =>
            ctx.dmm.dial === 'OHM' &&
            !ctx.derived.disconnectOn &&
            ((ctx.dmm.probeRed === 'comp.R' && ctx.dmm.probeBlack === 'comp.S') ||
              (ctx.dmm.probeRed === 'comp.S' && ctx.dmm.probeBlack === 'comp.R'))
        },
        {
          id: 'l2b_3',
          text: 'Solve at least 1 Troubleshooting Fault in Module 2.',
          check: (ctx) => (ctx.solvedFaultsByModule.mod2_split_ac || 0) >= 1
        }
      ]
    },
    {
      id: 'lab3_wire',
      moduleId: 'mod3_furnace',
      title: 'Lab 3A: Gas Furnace Safety & Ignition Wiring',
      summary: 'Wire the 120V/24V furnace controls including High Limit, Rollout, Draft Pressure Switch, Inducer, HSI, Gas Valve, Flame Sensor, and Blower.',
      objectives: [
        {
          id: 'l3a_1',
          text: 'Complete all 20 gas furnace connections accurately.',
          check: (ctx) => ctx.wiringCheck.isComplete && !ctx.derived.fuseBlown
        },
        {
          id: 'l3a_2',
          text: 'Call for Heat on the Thermostat (HEAT, Setpoint > Room Temp) and achieve full burner ignition + Blower operation.',
          check: (ctx) => ctx.derived.burnerLit && ctx.derived.furnaceBlowerRunning
        }
      ]
    },
    {
      id: 'lab3_dmm',
      moduleId: 'mod3_furnace',
      title: 'Lab 3B: HSI Resistance & Flame Sensor µA DC Test',
      summary: 'Measure Silicon Carbide HSI resistance (~55 Ω) safely with power OFF, and verify 4.2 µA DC flame rectification with burners lit.',
      objectives: [
        {
          id: 'l3b_1',
          text: 'Turn Disconnect OFF and measure HSI resistance (54.8 Ω) across hsi.L1 ↔ hsi.N.',
          check: (ctx) =>
            ctx.dmm.dial === 'OHM' &&
            !ctx.derived.disconnectOn &&
            ((ctx.dmm.probeRed === 'hsi.L1' && ctx.dmm.probeBlack === 'hsi.N') ||
              (ctx.dmm.probeRed === 'hsi.N' && ctx.dmm.probeBlack === 'hsi.L1'))
        },
        {
          id: 'l3b_2',
          text: 'With burners lit, switch DMM to µA DC and probe Flame Sensor (flame.S) to verify flame signal.',
          check: (ctx) =>
            ctx.dmm.dial === 'UADC' &&
            ctx.derived.burnerLit &&
            (ctx.dmm.probeRed === 'flame.S' || ctx.dmm.probeBlack === 'flame.S')
        },
        {
          id: 'l3b_3',
          text: 'Solve at least 1 Troubleshooting Fault in Module 3.',
          check: (ctx) => (ctx.solvedFaultsByModule.mod3_furnace || 0) >= 1
        }
      ]
    },
    {
      id: 'lab4_wire',
      moduleId: 'mod4_commercial',
      title: 'Lab 4A: Commercial Series Safeties & Heat Sequencer',
      summary: 'Wire SS2 Float, Low-Pressure, High-Pressure, and TDR in series with Y, and wire the 240V Heat Sequencer + 5kW Electric Heat Strip.',
      objectives: [
        {
          id: 'l4a_1',
          text: 'Complete all 20 commercial cooling & electric heat connections.',
          check: (ctx) => ctx.wiringCheck.isComplete && !ctx.derived.fuseBlown
        },
        {
          id: 'l4a_2',
          text: 'Verify 240V Compressor runs on a COOL call when all safeties are closed.',
          check: (ctx) => ctx.derived.compRunning
        },
        {
          id: 'l4a_3',
          text: 'Switch Thermostat to HEAT and verify 5kW Electric Heat Strip energizes.',
          check: (ctx) => ctx.derived.heatStripOn
        }
      ]
    },
    {
      id: 'lab4_dmm',
      moduleId: 'mod4_commercial',
      title: 'Lab 4B: Clamp Amp Draw & Series Safety Diagnostics',
      summary: 'Measure the 20.8A electric heat strip draw with the Clamp Ammeter and troubleshoot commercial safety lockouts.',
      objectives: [
        {
          id: 'l4b_1',
          text: 'Use Clamp Amps (A~) on heat_strip.IN while Electric Heat Strip is active (20.8 A~).',
          check: (ctx) =>
            ctx.dmm.dial === 'AAC' &&
            ctx.derived.heatStripOn &&
            ((ctx.dmm.probeRed || '').startsWith('heat_strip.') || (ctx.dmm.probeBlack || '').startsWith('heat_strip.'))
        },
        {
          id: 'l4b_2',
          text: 'Solve at least 1 Troubleshooting Fault in Module 4.',
          check: (ctx) => (ctx.solvedFaultsByModule.mod4_commercial || 0) >= 1
        }
      ]
    }
  ];

  function evaluateAll(ctxProvider, completedObjectives) {
    // Evaluate current module's labs live and persist completed objectives in completedObjectives map
    const results = {};
    for (const lab of LABS) {
      const prevDone = completedObjectives[lab.id] || {};
      const objStates = lab.objectives.map((obj) => {
        let met = !!prevDone[obj.id];
        if (!met && lab.moduleId === ctxProvider.currentModuleId) {
          try {
            if (obj.check(ctxProvider)) {
              met = true;
              prevDone[obj.id] = true;
            }
          } catch (e) {
            met = false;
          }
        }
        return { id: obj.id, text: obj.text, met };
      });
      completedObjectives[lab.id] = prevDone;
      const allMet = objStates.every((o) => o.met);
      results[lab.id] = {
        lab,
        objectives: objStates,
        completed: allMet
      };
    }
    return results;
  }

  return { LABS, evaluateAll };
})();

</script>
  <script>
// Main Controller, SVG Workbench Renderer, Ladder Renderer & UI State
(() => {
  const { WIRE_COLORS, modules } = window.HVAC_MODULES;
  const Engine = window.HVACEngine;
  const DMM = window.HVACMultimeter;
  const Labs = window.HVACLabs;

  // Application State
  const appState = {
    currentModuleId: 'mod1_relay',
    currentMode: 'wiring', // wiring | sequence | troubleshoot | labs
    selectedColor: 'red',
    wiresByModule: {
      mod1_relay: [],
      mod2_split_ac: [],
      mod3_furnace: [],
      mod4_commercial: []
    },
    simState: {
      disconnectOn: true,
      breakerTripped: false,
      fuseBlown: false,
      sw1Closed: false,
      tstatMode: 'COOL', // OFF | COOL | HEAT
      fanMode: 'AUTO',   // AUTO | ON
      setpoint: 70,
      roomTemp: 76,
      manualPlunger: false,
      compOverloadTripped: false,
      flameLockout: false,
      furnaceStep: 5,
      tdrElapsed: true,
      seqElapsed: true,
      activeFault: 'none',
      trippedSwitches: {}
    },
    dmm: {
      dial: 'OFF', // OFF | VAC | OHM | CAP | AAC | UADC
      activeProbe: 'red',
      probeRed: null,
      probeBlack: null,
      hopscotch: false
    },
    wireDraftStart: null,
    highlightedComp: null,
    wireStyle: 'channel', // 'channel' | 'curved'
    hintTerminals: null,
    benchExpanded: false,
    seqIndex: 0,
    seqTimer: null,
    soundEnabled: true,
    activeLabId: 'lab1_wire',
    completedObjectives: {},
    solvedFaultsByModule: {},
    mysteryFaultActive: false
  };

  // Timers for physical HVAC behaviors (LRA thermal overload, Flame lockout)
  let lraTimer = null;
  let flameTimer = null;
  let audioCtx = null;

  // DOM References
  const $ = (sel) => document.querySelector(sel);
  const $$ = (sel) => Array.from(document.querySelectorAll(sel));

  function playClickSound(freq = 320, duration = 0.045) {
    if (!appState.soundEnabled) return;
    try {
      const AC = window.AudioContext || window.webkitAudioContext;
      if (!AC) return;
      if (!audioCtx) audioCtx = new AC();
      const osc = audioCtx.createOscillator();
      const gain = audioCtx.createGain();
      osc.type = 'triangle';
      osc.frequency.setValueAtTime(freq, audioCtx.currentTime);
      gain.gain.setValueAtTime(0.08, audioCtx.currentTime);
      gain.gain.exponentialRampToValueAtTime(0.001, audioCtx.currentTime + duration);
      osc.connect(gain);
      gain.connect(audioCtx.destination);
      osc.start();
      osc.stop(audioCtx.currentTime + duration);
    } catch (e) { /* Ignore audio block */ }
  }

  function getMod() {
    return modules[appState.currentModuleId];
  }

  function getWires() {
    return appState.wiresByModule[appState.currentModuleId];
  }

  function setWires(list) {
    appState.wiresByModule[appState.currentModuleId] = list;
  }

  function prewireModule(modId = appState.currentModuleId) {
    const mod = modules[modId];
    appState.wiresByModule[modId] = mod.canonicalWires.map((w, idx) => ({
      id: `w_${modId}_${idx}_${Date.now()}`,
      from: w.from,
      to: w.to,
      color: w.color
    }));
  }

  function getWireHex(colorId) {
    const found = WIRE_COLORS.find((c) => c.id === colorId);
    return found ? found.hex : '#ef4444';
  }

  function findTerminal(mod, termId) {
    if (!termId) return null;
    const [cid, tid] = termId.split('.');
    const comp = mod.components.find((c) => c.id === cid);
    if (!comp) return null;
    const t = comp.terminals.find((x) => x.id === tid);
    return t ? { comp, term: t } : null;
  }

  function getColorInfo(colorId) {
    return WIRE_COLORS.find((c) => c.id === colorId) || { id: colorId, label: colorId, hex: '#ef4444' };
  }

  function inferTermDir(comp, term) {
    if (term.dir) return term.dir;
    const dl = Math.abs(term.x - comp.x);
    const dr = Math.abs(comp.x + comp.w - term.x);
    const dt = Math.abs(term.y - comp.y);
    const db = Math.abs(comp.y + comp.h - term.y);
    const m = Math.min(dl, dr, dt, db);
    if (m === dt) return 'top';
    if (m === db) return 'bottom';
    return m === dr ? 'right' : 'left';
  }

  function dirVec(dir) {
    if (dir === 'left') return [-1, 0];
    if (dir === 'right') return [1, 0];
    if (dir === 'top') return [0, -1];
    return [0, 1];
  }

  function pointsToRoundedPath(pts, radius = 8) {
    // Deduplicate adjacent nearly-identical points
    const clean = [];
    for (const p of pts) {
      const prev = clean[clean.length - 1];
      if (!prev || Math.hypot(p.x - prev.x, p.y - prev.y) > 1.5) {
        clean.push({ x: p.x, y: p.y });
      }
    }
    if (clean.length < 2) return '';
    let d = `M ${clean[0].x.toFixed(1)} ${clean[0].y.toFixed(1)}`;
    for (let i = 1; i < clean.length - 1; i++) {
      const p0 = clean[i - 1];
      const p1 = clean[i];
      const p2 = clean[i + 1];
      const v1x = p1.x - p0.x;
      const v1y = p1.y - p0.y;
      const v2x = p2.x - p1.x;
      const v2y = p2.y - p1.y;
      const len1 = Math.hypot(v1x, v1y);
      const len2 = Math.hypot(v2x, v2y);
      if (len1 < 1 || len2 < 1) {
        d += ` L ${p1.x.toFixed(1)} ${p1.y.toFixed(1)}`;
        continue;
      }
      const r = Math.min(radius, len1 / 2, len2 / 2);
      const ax = p1.x - (v1x / len1) * r;
      const ay = p1.y - (v1y / len1) * r;
      const bx = p1.x + (v2x / len2) * r;
      const by = p1.y + (v2y / len2) * r;
      d += ` L ${ax.toFixed(1)} ${ay.toFixed(1)} Q ${p1.x.toFixed(1)} ${p1.y.toFixed(1)} ${bx.toFixed(1)} ${by.toFixed(1)}`;
    }
    const last = clean[clean.length - 1];
    d += ` L ${last.x.toFixed(1)} ${last.y.toFixed(1)}`;
    return d;
  }

  function buildWirePath(mod, p1, p2, idx) {
    const x1 = p1.term.x;
    const y1 = p1.term.y;
    const x2 = p2.term.x;
    const y2 = p2.term.y;
    const d1 = inferTermDir(p1.comp, p1.term);
    const d2 = inferTermDir(p2.comp, p2.term);
    const [vx1, vy1] = dirVec(d1);
    const [vx2, vy2] = dirVec(d2);

    if (appState.wireStyle === 'curved') {
      const dist = Math.hypot(x2 - x1, y2 - y1);
      const pull = Math.max(32, Math.min(115, dist * 0.42));
      const perp = ((idx % 5) - 2) * 8;
      const cx1 = x1 + vx1 * pull + (vy1 !== 0 ? perp : 0);
      const cy1 = y1 + vy1 * pull + (vx1 !== 0 ? perp : 0);
      const cx2 = x2 + vx2 * pull + (vy2 !== 0 ? perp : 0);
      const cy2 = y2 + vy2 * pull + (vx2 !== 0 ? perp : 0);
      return `M ${x1} ${y1} C ${cx1} ${cy1}, ${cx2} ${cy2}, ${x2} ${y2}`;
    }

    // Direct vertical drop for aligned vertically adjacent terminals (e.g. Contactor T1/T2 -> Comp)
    if (
      Math.abs(x1 - x2) < 8 &&
      Math.abs(y1 - y2) < 75 &&
      ((d1 === 'bottom' && d2 === 'top' && y2 > y1) || (d1 === 'top' && d2 === 'bottom' && y1 > y2))
    ) {
      return `M ${x1} ${y1} L ${x2} ${y2}`;
    }

    // Short horizontal inter-component jumper within same row (e.g. safeties, disc -> xfmr)
    const lane = ((idx % 7) - 3) * 4.2;
    if (
      Math.abs(y1 - y2) < 110 &&
      Math.abs(x1 - x2) < 120 &&
      ((d1 === 'right' && d2 === 'left' && x2 > x1) || (d1 === 'left' && d2 === 'right' && x1 > x2))
    ) {
      const midX = (x1 + x2) / 2 + lane * 0.65;
      return pointsToRoundedPath([
        { x: x1, y: y1 },
        { x: midX, y: y1 },
        { x: midX, y: y2 },
        { x: x2, y: y2 }
      ], 7);
    }

    // Channel routing through open wireways & board gutters (zero component crossings)
    const hCandidates = [
      ...(mod.wireways || []).filter((w) => w.orientation === 'h').map((w) => w.y + w.h / 2),
      10,
      670
    ];
    const stub1 = 15 + (idx % 4) * 3;
    const stub2 = 15 + ((idx + 2) % 4) * 3;
    const s1x = Math.max(8, Math.min(972, x1 + vx1 * stub1));
    const s1y = Math.max(8, Math.min(672, y1 + vy1 * stub1));
    const s2x = Math.max(8, Math.min(972, x2 + vx2 * stub2));
    const s2y = Math.max(8, Math.min(672, y2 + vy2 * stub2));

    const hSegHitsAny = (ax, bx, y) => {
      const lx = Math.min(ax, bx);
      const rx = Math.max(ax, bx);
      return mod.components.some((c) => y > c.y - 3 && y < c.y + c.h + 3 && rx > c.x + 2 && lx < c.x + c.w - 2);
    };
    const vSegHitsOther = (x, ay, by) => {
      const ty = Math.min(ay, by);
      const by2 = Math.max(ay, by);
      return mod.components.some((c) => {
        if (c.id === p1.comp.id || c.id === p2.comp.id) return false;
        return x > c.x - 2 && x < c.x + c.w + 2 && by2 > c.y + 2 && ty < c.y + c.h - 2;
      });
    };

    let busY = hCandidates[0] || (s1y + s2y) / 2;
    const minY = Math.min(s1y, s2y);
    const maxY = Math.max(s1y, s2y);
    let bestScore = Infinity;
    for (const cy of hCandidates) {
      const distSum = Math.abs(cy - s1y) + Math.abs(cy - s2y);
      const betweenBonus = cy >= minY - 18 && cy <= maxY + 18 ? -120 : 0;
      const hPenalty = hSegHitsAny(s1x, s2x, cy) ? 2500 : 0;
      const vPenalty = (vSegHitsOther(s1x, s1y, cy) ? 1400 : 0) + (vSegHitsOther(s2x, s2y, cy) ? 1400 : 0);
      const score = distSum + betweenBonus + hPenalty + vPenalty;
      if (score < bestScore) {
        bestScore = score;
        busY = cy;
      }
    }
    let finalBusY = Math.max(8, Math.min(672, busY + lane));
    if (hSegHitsAny(s1x, s2x, finalBusY)) finalBusY = busY;

    return pointsToRoundedPath([
      { x: x1, y: y1 },
      { x: s1x, y: s1y },
      { x: s1x, y: finalBusY },
      { x: s2x, y: finalBusY },
      { x: s2x, y: s2y },
      { x: x2, y: y2 }
    ], 8);
  }

  function renderWireways(layer, mod) {
    const ways = mod.wireways || [];
    for (const w of ways) {
      const wg = svgEl('g');
      wg.appendChild(svgEl('rect', {
        x: w.x, y: w.y, width: w.w, height: w.h, rx: 4,
        class: 'wireway-duct'
      }));
      if (w.orientation === 'h') {
        for (let sx = w.x + 12; sx < w.x + w.w - 14; sx += 24) {
          wg.appendChild(svgEl('rect', { x: sx, y: w.y + 3, width: 10, height: 4, rx: 1.5, class: 'wireway-slot' }));
          wg.appendChild(svgEl('rect', { x: sx, y: w.y + w.h - 7, width: 10, height: 4, rx: 1.5, class: 'wireway-slot' }));
        }
        if (w.label) {
          wg.appendChild(svgEl('text', {
            x: w.x + w.w / 2, y: w.y + w.h / 2 + 2.8, 'text-anchor': 'middle', class: 'wireway-label'
          }, w.label));
        }
      } else {
        for (let sy = w.y + 12; sy < w.y + w.h - 14; sy += 24) {
          wg.appendChild(svgEl('rect', { x: w.x + 3, y: sy, width: 4, height: 10, rx: 1.5, class: 'wireway-slot' }));
          wg.appendChild(svgEl('rect', { x: w.x + w.w - 7, y: sy, width: 4, height: 10, rx: 1.5, class: 'wireway-slot' }));
        }
      }
      layer.appendChild(wg);
    }
  }

  // SVG Element Factory
  function svgEl(tag, attrs = {}, text = '') {
    const el = document.createElementNS('http://www.w3.org/2000/svg', tag);
    for (const [k, v] of Object.entries(attrs)) {
      el.setAttribute(k, v);
    }
    if (text) el.textContent = text;
    return el;
  }

  // Render Component Workbench
  function renderWorkbench(mod, derived) {
    const wirewayLayer = $('#wb-wireways-layer');
    const compLayer = $('#wb-components-layer');
    const wiresLayer = $('#wb-wires-layer');
    const termsLayer = $('#wb-terminals-layer');
    const probesLayer = $('#wb-probes-layer');
    if (wirewayLayer) wirewayLayer.innerHTML = '';
    compLayer.innerHTML = '';
    wiresLayer.innerHTML = '';
    wiresLayer.classList.remove('tracing-wire');
    termsLayer.innerHTML = '';
    probesLayer.innerHTML = '';

    // 0. Slotted Panduit Wireways & Subpanel Screws
    if (wirewayLayer) {
      renderWireways(wirewayLayer, mod);
    }

    // 1. Hardware Components
    for (const c of mod.components) {
      const g = svgEl('g', {
        class: `comp-group ${appState.highlightedComp === c.id ? 'highlighted' : ''}`,
        'data-comp': c.id
      });

      if (derived.loads[c.id]) g.classList.add('energized');
      if (appState.simState.activeFault !== 'none') {
        const fObj = mod.faults.find((x) => x.id === appState.simState.activeFault);
        if (fObj && fObj.comp === c.id && appState.currentMode !== 'troubleshoot') {
          g.classList.add('faulted');
        }
      }

      g.addEventListener('mouseenter', () => setHighlight(c.id));
      g.addEventListener('mouseleave', () => setHighlight(null));

      // Backplate + realistic physical silhouette + nameplate + hardware details
      renderComponentShell(g, c);
      renderComponentInternals(g, c, mod, derived);
      compLayer.appendChild(g);
    }

    // 2. Insulated Color-Coded Wires with Casing, Terminal Boots & Hover Trace Isolation
    const wires = getWires();
    const hintSet = appState.hintTerminals ? new Set(appState.hintTerminals) : null;

    wires.forEach((w, idx) => {
      const p1 = findTerminal(mod, w.from);
      const p2 = findTerminal(mod, w.to);
      if (!p1 || !p2) return;

      const d = buildWirePath(mod, p1, p2, idx);
      const colorInfo = getColorInfo(w.color);
      const hex = colorInfo.hex;
      const liveInfo = derived.liveTerminals[w.from] || {};
      const isHot = liveInfo.hotLine || liveInfo.hot24;

      const wg = svgEl('g', { class: 'wire-group' });
      // Invisible wider hit buffer for effortless clicking/hovering
      wg.appendChild(svgEl('path', {
        d, stroke: 'transparent', 'stroke-width': 12, fill: 'none', 'stroke-linecap': 'round'
      }));
      // Outer dark insulation casing for contrast against both dark/light stages and crossings
      wg.appendChild(svgEl('path', {
        d, class: 'wire-casing'
      }));
      // Inner colored THHN conductor core
      wg.appendChild(svgEl('path', {
        d,
        stroke: hex,
        'stroke-width': isHot ? '4.2' : '3.6',
        class: 'wire-path',
        filter: isHot ? 'url(#glow-energized)' : ''
      }));
      // Center tracer stripe on dark black wires so they remain crisp on dark shells
      if (w.color === 'black') {
        wg.appendChild(svgEl('path', { d, class: 'wire-stripe' }));
      }
      // Animated current particles when energized
      if (isHot && (Object.values(derived.loads).some(Boolean) || derived.xfmr24VReady)) {
        wg.appendChild(svgEl('path', { d, class: 'wire-flow' }));
      }
      // Insulated crimp terminal boots at endpoints
      wg.appendChild(svgEl('circle', { cx: p1.term.x, cy: p1.term.y, r: 4.2, fill: hex, class: 'wire-boot' }));
      wg.appendChild(svgEl('circle', { cx: p2.term.x, cy: p2.term.y, r: 4.2, fill: hex, class: 'wire-boot' }));

      wg.addEventListener('click', (e) => {
        e.stopPropagation();
        removeWire(w.id);
      });
      wg.addEventListener('mouseenter', (e) => {
        wiresLayer.classList.add('tracing-wire');
        wg.classList.add('hovered');
        $$('.terminal-hit').forEach((el) => {
          const dt = el.dataset.term;
          el.classList.toggle('wire-endpoint-active', dt === w.from || dt === w.to);
        });
        showTooltip(e, `${colorInfo.label} • ${w.from} → ${w.to} (Click wire to remove)`);
      });
      wg.addEventListener('mouseleave', () => {
        wiresLayer.classList.remove('tracing-wire');
        wg.classList.remove('hovered');
        $$('.terminal-hit').forEach((el) => el.classList.remove('wire-endpoint-active'));
        hideTooltip();
      });
      wiresLayer.appendChild(wg);
    });

    // 3. Brass Screw / Spade Terminals + Crisp Label Pill Badges
    for (const c of mod.components) {
      for (const t of c.terminals) {
        const tid = `${c.id}.${t.id}`;
        const isSelected = appState.wireDraftStart === tid;
        const isHint = hintSet && hintSet.has(tid);
        const tg = svgEl('g', {
          class: `terminal-hit ${isSelected ? 'selected' : ''} ${isHint ? 'hint-pulse' : ''}`,
          'data-term': tid
        });

        tg.appendChild(svgEl('circle', { cx: t.x, cy: t.y, r: 11, fill: 'transparent' }));
        tg.appendChild(svgEl('circle', { cx: t.x, cy: t.y, r: 6.2, class: 'terminal-ring' }));
        // Slotted brass screw detail
        tg.appendChild(svgEl('line', {
          x1: t.x - 3.2, y1: t.y - 2.2, x2: t.x + 3.2, y2: t.y + 2.2,
          class: 'terminal-screw-slot'
        }));

        // Position label pill INWARD opposite the wire exit direction
        const dir = inferTermDir(c, t);
        const pillW = Math.max(24, Math.min(82, t.label.length * 5.3 + 10));
        const pillH = 15;
        let lx = t.x;
        let ly = t.y;
        let anchor = 'middle';
        let rx = t.x - pillW / 2;
        let ry = t.y - pillH / 2;

        if (dir === 'left') {
          lx = t.x + 11;
          ly = t.y + 3;
          anchor = 'start';
          rx = t.x + 8;
          ry = t.y - pillH / 2;
        } else if (dir === 'right') {
          lx = t.x - 11;
          ly = t.y + 3;
          anchor = 'end';
          rx = t.x - 8 - pillW;
          ry = t.y - pillH / 2;
        } else if (dir === 'top') {
          lx = t.x;
          ly = t.y + 18;
          anchor = 'middle';
          rx = t.x - pillW / 2;
          ry = t.y + 8;
        } else {
          // bottom
          lx = t.x;
          ly = t.y - 12;
          anchor = 'middle';
          rx = t.x - pillW / 2;
          ry = t.y - 22;
        }

        tg.appendChild(svgEl('rect', {
          x: rx, y: ry, width: pillW, height: pillH, rx: 3.5,
          class: 'terminal-badge-bg'
        }));
        tg.appendChild(svgEl('text', {
          x: lx, y: ly, 'text-anchor': anchor, class: 'terminal-label'
        }, t.label));

        tg.addEventListener('click', (e) => {
          e.stopPropagation();
          appState.hintTerminals = null;
          handleTerminalClick(tid);
        });
        tg.addEventListener('mouseenter', (e) => {
          const pot = derived.potentials[tid] || {};
          const vInfo = pot.low24V !== null ? `${pot.low24V}V (24V)` : pot.lineV !== null ? `${pot.lineV}V (Line)` : '0V / Isolated';
          showTooltip(e, `${tid} • ${vInfo}`);
        });
        tg.addEventListener('mouseleave', hideTooltip);
        termsLayer.appendChild(tg);
      }
    }

    // 4. Multimeter Probes
    drawProbeMarker(probesLayer, mod, appState.dmm.probeRed, '#ef4444', 'R');
    drawProbeMarker(probesLayer, mod, appState.dmm.probeBlack, '#1e293b', 'COM');
  }

  function drawProbeMarker(layer, mod, termId, color, tag) {
    if (!termId || appState.dmm.dial === 'OFF') return;
    const found = findTerminal(mod, termId);
    if (!found) return;
    const { x, y } = found.term;
    const g = svgEl('g', { style: 'pointer-events:none' });
    g.appendChild(svgEl('line', { x1: x, y1: y, x2: x + 15, y2: y - 17, stroke: color, 'stroke-width': 3.2 }));
    g.appendChild(svgEl('circle', { cx: x + 17, cy: y - 19, r: 9, fill: color, stroke: '#fff', 'stroke-width': 1.6 }));
    g.appendChild(svgEl('text', { x: x + 17, y: y - 16, 'text-anchor': 'middle', fill: '#fff', 'font-size': '7px', 'font-weight': 'bold' }, tag));
    layer.appendChild(g);
  }

  function renderComponentShell(g, c) {
    // Subtly recessed mounting footprint / outer chassis
    g.appendChild(svgEl('rect', { x: c.x, y: c.y, width: c.w, height: c.h, class: 'comp-box' }));

    // Custom chassis silhouettes per component type for immediate field recognition
    if (c.type === 'disconnect') {
      // NEMA Gray Steel Disconnect Enclosure
      g.appendChild(svgEl('rect', {
        x: c.x + 2, y: c.y + 2, width: c.w - 4, height: c.h - 4, rx: 5,
        fill: 'url(#metal-case)', stroke: '#64748b', 'stroke-width': 1.2, class: 'comp-outline'
      }));
      // Top conduit hub & knockout circle
      g.appendChild(svgEl('rect', { x: c.x + 24, y: c.y - 4, width: 28, height: 7, rx: 2, fill: '#94a3b8' }));
    } else if (c.type === 'transformer') {
      // Exposed mounting base ears with corner hex bolts
      g.appendChild(svgEl('rect', { x: c.x + 38, y: c.y + 38, width: c.w - 76, height: c.h - 46, rx: 5, fill: 'rgba(15,23,42,0.28)' }));
    } else if (c.type === 'dual_cap') {
      // Brushed Aluminum Oval Can body drawn cleanly behind top terminal header
      g.appendChild(svgEl('rect', {
        x: c.x + 42, y: c.y + 42, width: c.w - 84, height: c.h - 52, rx: 28,
        fill: 'url(#aluminum-can)', stroke: '#64748b', 'stroke-width': 2, class: 'comp-outline'
      }));
      g.appendChild(svgEl('ellipse', {
        cx: c.x + c.w / 2, cy: c.y + 54, rx: (c.w - 84) / 2, ry: 12,
        fill: '#e2e8f0', stroke: '#64748b', 'stroke-width': 1.5
      }));
    } else if (c.type === 'compressor') {
      // Heavy Black Welded Hermetic Compressor Dome
      g.appendChild(svgEl('rect', {
        x: c.x + 14, y: c.y + 38, width: c.w - 28, height: c.h - 48, rx: 32,
        fill: 'url(#comp-shell)', stroke: '#52525b', 'stroke-width': 2, class: 'comp-outline'
      }));
      // Center weld seam
      g.appendChild(svgEl('line', {
        x1: c.x + 18, y1: c.y + c.h / 2 + 18, x2: c.x + c.w - 18, y2: c.y + c.h / 2 + 18,
        stroke: '#52525b', 'stroke-width': 2
      }));
    } else if (c.type === 'compressor_simple') {
      g.appendChild(svgEl('rect', {
        x: c.x + 12, y: c.y + 24, width: c.w - 24, height: c.h - 30, rx: 18,
        fill: 'url(#comp-shell)', stroke: '#52525b', 'stroke-width': 1.8, class: 'comp-outline'
      }));
    } else if (c.type === 'ifc_board') {
      // Standoff Green PCB Board
      g.appendChild(svgEl('rect', {
        x: c.x + 16, y: c.y + 34, width: c.w - 32, height: c.h - 42, rx: 6,
        fill: 'url(#pcb-green)', stroke: '#22c55e', 'stroke-width': 1.4, class: 'comp-outline'
      }));
    } else if (c.type === 'thermostat') {
      // Beige/Slate wall-plate + Screw Subbase Tray
      g.appendChild(svgEl('rect', {
        x: c.x + 6, y: c.y + 28, width: c.w - 12, height: c.h - 62, rx: 8,
        fill: '#e2e8f0', stroke: '#94a3b8', 'stroke-width': 1.5
      }));
      // Lower Contractor Terminal Strip Bar
      g.appendChild(svgEl('rect', {
        x: c.x + 14, y: c.y + c.h - 32, width: c.w - 28, height: 28, rx: 4,
        fill: '#1e293b', stroke: '#475569', 'stroke-width': 1.2
      }));
    }

    // Standardized crisp top nameplate bar on every component
    g.appendChild(svgEl('rect', { x: c.x + 2, y: c.y + 2, width: c.w - 4, height: 24, rx: 5, class: 'comp-header-bar' }));
    g.appendChild(svgEl('text', { x: c.x + 8, y: c.y + 17, class: 'comp-title' }, c.name));
    if (c.type !== 'compressor_simple') {
      g.appendChild(svgEl('text', { x: c.x + 8, y: c.y + 36, class: 'comp-sub' }, c.sub));
    }
  }

  function renderComponentInternals(g, c, mod, derived) {
    const s = appState.simState;
    const cx = c.x + c.w / 2;

    if (c.type === 'disconnect') {
      const on = derived.disconnectOn;
      const tripped = derived.breakerTripped;

      // Ground bar lug at bottom-left
      g.appendChild(svgEl('rect', { x: c.x + 18, y: c.y + c.h - 26, width: 58, height: 14, rx: 2, fill: 'url(#brass-lug)', stroke: '#713f12' }));
      g.appendChild(svgEl('text', { x: c.x + 47, y: c.y + c.h - 16, 'text-anchor': 'middle', fill: '#451a03', 'font-size': '7.5px', 'font-weight': 'bold' }, 'GND BAR'));

      // Internal Fuse / Pullout Block
      g.appendChild(svgEl('rect', { x: c.x + 16, y: c.y + 44, width: 120, height: 64, rx: 5, fill: '#0f172a', stroke: '#475569', 'stroke-width': 1.4 }));
      // Yellow High Voltage hazard badge
      g.appendChild(svgEl('polygon', {
        points: `${c.x + 118},${c.y + 52} ${c.x + 130},${c.y + 72} ${c.x + 106},${c.y + 72}`,
        fill: '#eab308', stroke: '#0f172a', 'stroke-width': 1
      }));
      g.appendChild(svgEl('text', { x: c.x + 118, y: c.y + 69, 'text-anchor': 'middle', fill: '#0f172a', 'font-size': '9px', 'font-weight': '900' }, '⚡'));

      // Throw Switch Lever / Interactive Handle
      const btn = svgEl('g', { class: 'comp-control-btn' });
      btn.appendChild(svgEl('rect', {
        x: c.x + 22, y: c.y + 52, width: 80, height: 46, rx: 5,
        fill: tripped ? '#991b1b' : on ? '#15803d' : '#334155',
        stroke: '#e2e8f0', 'stroke-width': 1.5
      }));
      // Switch lever knob moving up (ON) or down (OFF)
      btn.appendChild(svgEl('rect', {
        x: c.x + 28, y: on && !tripped ? c.y + 56 : c.y + 80, width: 68, height: 12, rx: 3,
        fill: on && !tripped ? '#4ade80' : '#ef4444', stroke: '#0f172a'
      }));
      btn.appendChild(svgEl('text', {
        x: c.x + 62, y: on && !tripped ? c.y + 85 : c.y + 70,
        'text-anchor': 'middle', fill: '#fff', 'font-size': '9.5px', 'font-weight': 'bold'
      }, tripped ? 'TRIPPED' : on ? 'ON' : 'OFF (SAFE)'));

      btn.addEventListener('click', (e) => {
        e.stopPropagation();
        playClickSound(220, 0.06);
        if (s.breakerTripped) {
          s.breakerTripped = false;
          s.disconnectOn = true;
        } else {
          s.disconnectOn = !s.disconnectOn;
        }
        updateAll();
      });
      g.appendChild(btn);
    }

    if (c.type === 'transformer') {
      // Laminated E-I Steel Core + Corner Mounting Bolts
      const bx = cx - 42;
      const by = c.y + 46;
      g.appendChild(svgEl('rect', { x: bx, y: by, width: 84, height: 50, rx: 3, fill: '#94a3b8', stroke: '#475569', 'stroke-width': 1.8 }));
      g.appendChild(svgEl('rect', { x: bx + 8, y: by + 6, width: 68, height: 38, fill: '#475569' }));
      // Copper coil bobbin in core window
      g.appendChild(svgEl('rect', { x: bx + 18, y: by + 2, width: 48, height: 46, rx: 4, fill: 'url(#copper-coil)', stroke: '#fef08a', 'stroke-width': 1 }));
      // Primary & Secondary schematic winding lines embossed on coil bobbin
      g.appendChild(svgEl('path', {
        d: `M ${bx + 26} ${by + 10} q 6 5 0 10 q 6 5 0 10 q 6 5 0 10`,
        fill: 'none', stroke: '#fff7ed', 'stroke-width': 1.8
      }));
      g.appendChild(svgEl('line', { x1: bx + 40, y1: by + 8, x2: bx + 40, y2: by + 40, stroke: '#1e293b', 'stroke-width': 2 }));
      g.appendChild(svgEl('line', { x1: bx + 44, y1: by + 8, x2: bx + 44, y2: by + 40, stroke: '#1e293b', 'stroke-width': 2 }));
      g.appendChild(svgEl('path', {
        d: `M ${bx + 58} ${by + 12} q -6 5 0 10 q -6 5 0 10`,
        fill: 'none', stroke: derived.xfmr24VReady ? '#fde047' : '#e2e8f0', 'stroke-width': 1.8
      }));

      // Purple 3A ATC Blade Fuse inside Fuse Holder
      const blown = derived.fuseBlown;
      const fuseBtn = svgEl('g', { class: 'comp-control-btn' });
      const fy = c.y + c.h - 34;
      fuseBtn.appendChild(svgEl('rect', { x: cx - 58, y: fy - 2, width: 116, height: 28, rx: 5, fill: '#0f172a', stroke: '#64748b' }));
      // Two silver blade tabs
      fuseBtn.appendChild(svgEl('rect', { x: cx - 48, y: fy + 6, width: 10, height: 12, rx: 1, fill: '#cbd5e1' }));
      fuseBtn.appendChild(svgEl('rect', { x: cx + 38, y: fy + 6, width: 10, height: 12, rx: 1, fill: '#cbd5e1' }));
      // Purple ATC fuse plastic cap
      fuseBtn.appendChild(svgEl('rect', {
        x: cx - 36, y: fy + 2, width: 72, height: 20, rx: 3,
        fill: blown ? '#991b1b' : '#7c3aed', stroke: '#f8fafc', 'stroke-width': 1
      }));
      fuseBtn.appendChild(svgEl('text', {
        x: cx, y: fy + 15.5, 'text-anchor': 'middle', fill: '#fff', 'font-size': '8.5px', 'font-weight': 'bold'
      }, blown ? '3A BLOWN!' : '3A FUSE OK'));
      fuseBtn.addEventListener('click', (e) => {
        e.stopPropagation();
        if (s.fuseBlown) {
          s.fuseBlown = false;
          playClickSound(400, 0.04);
          updateAll();
        }
      });
      g.appendChild(fuseBtn);
    }

    if (c.type === 'spst_switch') {
      const closed = s.sw1Closed;
      // Brushed metal toggle switch mounting yoke
      g.appendChild(svgEl('rect', { x: c.x + 88, y: c.y + 48, width: 172, height: 96, rx: 8, fill: '#334155', stroke: '#94a3b8', 'stroke-width': 1.5 }));
      // Center circular collar + pivoted metal toggle bat
      g.appendChild(svgEl('circle', { cx: c.x + 174, cy: c.y + 92, r: 16, fill: '#94a3b8', stroke: '#475569', 'stroke-width': 2 }));
      g.appendChild(svgEl('line', {
        x1: c.x + 174, y1: c.y + 92,
        x2: c.x + 174, y2: closed ? c.y + 62 : c.y + 122,
        stroke: '#f8fafc', 'stroke-width': 6.5, 'stroke-linecap': 'round'
      }));
      const btn = svgEl('g', { class: 'comp-control-btn' });
      btn.appendChild(svgEl('rect', {
        x: c.x + 102, y: c.y + 112, width: 144, height: 24, rx: 5,
        fill: closed ? '#0284c7' : '#1e293b', stroke: '#cbd5e1', 'stroke-width': 1.2
      }));
      btn.appendChild(svgEl('text', {
        x: c.x + 174, y: c.y + 128, 'text-anchor': 'middle', fill: '#fff', 'font-size': '9.5px', 'font-weight': 'bold'
      }, closed ? 'TOGGLE: CLOSED (ON)' : 'TOGGLE: OPEN (OFF)'));
      btn.addEventListener('click', (e) => {
        e.stopPropagation();
        s.sw1Closed = !s.sw1Closed;
        playClickSound(420, 0.04);
        updateAll();
      });
      g.appendChild(btn);
    }

    if (c.type === 'spdt_relay') {
      const pulled = derived.relayEnergized;
      // Galvanized steel mounting bracket + molded phenolic 90-340 frame
      g.appendChild(svgEl('rect', { x: c.x + 82, y: c.y + 46, width: 182, height: 224, rx: 6, fill: 'url(#phenolic-body)', stroke: '#64748b', 'stroke-width': 1.5 }));
      // Internal laminated core & wound copper coil
      g.appendChild(svgEl('rect', {
        x: c.x + 96, y: c.y + 82, width: 58, height: 102, rx: 5,
        fill: 'url(#copper-coil)', stroke: pulled ? '#fef08a' : '#78350f', 'stroke-width': pulled ? 2.4 : 1.5,
        filter: pulled ? 'url(#glow-energized)' : ''
      }));
      g.appendChild(svgEl('text', { x: c.x + 125, y: c.y + 136, 'text-anchor': 'middle', fill: '#fff', 'font-size': '9px', 'font-weight': 'bold' }, pulled ? 'COIL ON' : 'COIL 24V'));

      // Fixed contact posts inside cutaway (4 COM pivot, 2 NC upper contact, 5 NO lower contact)
      const pivX = c.x + 190;
      const pivY = c.y + 92;
      const ncY = c.y + 138;
      const noY = c.y + 196;
      const tipX = c.x + 242;

      g.appendChild(svgEl('circle', { cx: tipX, cy: ncY, r: 5, fill: '#f59e0b', stroke: '#fff', 'stroke-width': 1 }));
      g.appendChild(svgEl('circle', { cx: tipX, cy: noY, r: 5, fill: '#22c55e', stroke: '#fff', 'stroke-width': 1 }));
      g.appendChild(svgEl('text', { x: tipX - 8, y: ncY + 3, 'text-anchor': 'end', fill: '#fde68a', 'font-size': '8px', 'font-weight': 'bold' }, 'NC (2)'));
      g.appendChild(svgEl('text', { x: tipX - 8, y: noY + 3, 'text-anchor': 'end', fill: '#bbf7d0', 'font-size': '8px', 'font-weight': 'bold' }, 'NO (5)'));

      // Hinged copper/brass armature blade + magnetic plunger link
      g.appendChild(svgEl('line', {
        x1: c.x + 154, y1: c.y + 133, x2: c.x + 214, y2: pulled ? c.y + 168 : c.y + 114,
        stroke: '#94a3b8', 'stroke-dasharray': '3 2', 'stroke-width': 1.5
      }));
      g.appendChild(svgEl('circle', { cx: pivX, cy: pivY, r: 5, fill: 'url(#brass-lug)' }));
      g.appendChild(svgEl('line', {
        x1: pivX, y1: pivY, x2: tipX, y2: pulled ? noY : ncY,
        stroke: pulled ? '#4ade80' : '#fbbf24', 'stroke-width': 4, 'stroke-linecap': 'round'
      }));
      g.appendChild(svgEl('text', { x: cx, y: c.y + 252, 'text-anchor': 'middle', fill: pulled ? '#4ade80' : '#f59e0b', 'font-size': '9.5px', 'font-weight': 'bold' }, pulled ? '4 ↔ 5 CLOSED (ENERGIZED)' : '4 ↔ 2 CLOSED (STANDBY)'));
    }

    if (c.type === 'pilot_light') {
      const lit = c.id === 'pilot_amber' ? derived.amberPilotOn : derived.greenPilotOn;
      const lx = c.x + 205;
      const ly = c.y + 88;
      // Chrome hex mounting bezel
      g.appendChild(svgEl('circle', { cx: lx, cy: ly, r: 34, fill: '#475569', stroke: '#cbd5e1', 'stroke-width': 2.5 }));
      g.appendChild(svgEl('circle', { cx: lx, cy: ly, r: 27, fill: lit ? c.color : '#1e293b', stroke: lit ? '#fff' : '#64748b', 'stroke-width': 2, filter: lit ? 'url(#glow-energized)' : '' }));
      // Lens glare highlight
      g.appendChild(svgEl('ellipse', { cx: lx - 8, cy: ly - 9, rx: 9, ry: 5, fill: 'rgba(255,255,255,0.38)', transform: `rotate(-25 ${lx - 8} ${ly - 9})` }));
      g.appendChild(svgEl('text', {
        x: lx, y: ly + 4, 'text-anchor': 'middle',
        fill: lit ? '#0f172a' : '#94a3b8', 'font-size': '9.5px', 'font-weight': 'bold'
      }, lit ? 'LIT ON' : 'OFF'));
    }

    if (c.type === 'thermostat') {
      // Digital Thermostat Backlit LCD Screen inside light faceplate
      g.appendChild(svgEl('rect', { x: c.x + 16, y: c.y + 42, width: 185, height: 64, rx: 6, fill: '#0f172a', stroke: '#0284c7', 'stroke-width': 1.8 }));
      const calls = derived.calls;
      const callStr = calls.coolActive ? 'COOLING ON' : calls.heatActive ? 'HEATING ON' : calls.fanActive ? 'FAN ON' : 'IDLE / STANDBY';
      g.appendChild(svgEl('text', { x: c.x + 26, y: c.y + 60, fill: '#38bdf8', 'font-size': '10.5px', 'font-weight': 'bold' }, `ROOM: ${s.roomTemp}°F   SET: ${s.setpoint}°F`));
      g.appendChild(svgEl('text', { x: c.x + 26, y: c.y + 78, fill: '#f8fafc', 'font-size': '9.5px' }, `SYS: ${s.tstatMode}   |   FAN: ${s.fanMode}`));
      g.appendChild(svgEl('text', { x: c.x + 26, y: c.y + 96, fill: calls.coolActive || calls.heatActive ? '#4ade80' : '#94a3b8', 'font-size': '9px', 'font-weight': 'bold' }, callStr));

      const mkBtn = (bx, by, bw, bh, label, fn) => {
        const bg = svgEl('g', { class: 'comp-control-btn' });
        bg.appendChild(svgEl('rect', { x: bx, y: by, width: bw, height: bh, rx: 4, fill: '#334155', stroke: '#475569' }));
        bg.appendChild(svgEl('text', { x: bx + bw / 2, y: by + 16, 'text-anchor': 'middle', fill: '#f8fafc', 'font-size': '9px', 'font-weight': 'bold' }, label));
        bg.addEventListener('click', (e) => { e.stopPropagation(); playClickSound(480, 0.03); fn(); updateAll(); });
        g.appendChild(bg);
      };
      mkBtn(c.x + 212, c.y + 44, 54, 25, 'SET -', () => { s.setpoint = Math.max(55, s.setpoint - 2); });
      mkBtn(c.x + 272, c.y + 44, 54, 25, 'SET +', () => { s.setpoint = Math.min(85, s.setpoint + 2); });
      mkBtn(c.x + 332, c.y + 44, 66, 25, `SYS: ${s.tstatMode}`, () => {
        const order = ['OFF', 'COOL', 'HEAT'];
        s.tstatMode = order[(order.indexOf(s.tstatMode) + 1) % order.length];
      });
      mkBtn(c.x + 212, c.y + 77, 88, 25, `FAN: ${s.fanMode}`, () => {
        s.fanMode = s.fanMode === 'AUTO' ? 'ON' : 'AUTO';
      });
      mkBtn(c.x + 306, c.y + 77, 92, 25, `ROOM: ${s.roomTemp}°`, () => {
        s.roomTemp = s.roomTemp >= 78 ? 66 : s.roomTemp + 4;
      });
    }

    if (c.type === 'contactor') {
      const pulled = derived.contactorEnergized || s.manualPlunger;
      // Molded Phenolic Contactor Body + Two Pole Contact Chutes
      g.appendChild(svgEl('rect', { x: c.x + 56, y: c.y + 44, width: c.w - 112, height: c.h - 86, rx: 6, fill: 'url(#phenolic-body)', stroke: '#64748b', 'stroke-width': 1.5 }));
      // Pole 1 & Pole 2 vertical copper contact bus bars
      [c.x + 92, c.x + 212].forEach((px) => {
        g.appendChild(svgEl('rect', { x: px - 12, y: c.y + 46, width: 24, height: c.h - 90, rx: 3, fill: '#1e293b', stroke: '#475569' }));
        g.appendChild(svgEl('rect', { x: px - 6, y: c.y + 52, width: 12, height: 14, rx: 2, fill: '#cbd5e1' }));
        g.appendChild(svgEl('rect', { x: px - 6, y: c.y + c.h - 66, width: 12, height: 14, rx: 2, fill: '#cbd5e1' }));
        // Moving contact bridge bar
        g.appendChild(svgEl('rect', {
          x: px - 9, y: c.y + (pulled ? 78 : 70), width: 18, height: 22, rx: 2,
          fill: pulled ? '#4ade80' : '#f59e0b', stroke: '#0f172a'
        }));
      });

      const btn = svgEl('g', { class: 'comp-control-btn' });
      btn.appendChild(svgEl('rect', {
        x: c.x + 68, y: c.y + c.h / 2 - 14, width: c.w - 136, height: 34, rx: 6,
        fill: pulled ? '#15803d' : '#334155', stroke: '#f8fafc', 'stroke-width': 1.5
      }));
      btn.appendChild(svgEl('text', {
        x: cx, y: c.y + c.h / 2 + 2, 'text-anchor': 'middle', fill: '#fff', 'font-size': '9px', 'font-weight': 'bold'
      }, pulled ? 'PULLED IN (CLOSED)' : 'OPEN (PUSH TEST)'));
      btn.appendChild(svgEl('text', {
        x: cx, y: c.y + c.h / 2 + 13, 'text-anchor': 'middle', fill: '#cbd5e1', 'font-size': '7.5px'
      }, 'Click manual plunger'));
      btn.addEventListener('click', (e) => {
        e.stopPropagation();
        s.manualPlunger = !s.manualPlunger;
        playClickSound(180, 0.06);
        updateAll();
      });
      g.appendChild(btn);
    }

    if (c.type === 'dual_cap') {
      // Galvanized mounting strap across oval aluminum can
      g.appendChild(svgEl('rect', { x: c.x + 38, y: c.y + 102, width: c.w - 76, height: 16, rx: 3, fill: '#475569', stroke: '#94a3b8' }));
      // Embossed spec label on silver cylinder
      const bad = s.activeFault === 'm2_cap_herm';
      g.appendChild(svgEl('rect', { x: c.x + 58, y: c.y + 128, width: c.w - 116, height: 42, rx: 4, fill: bad ? '#991b1b' : '#0f172a', stroke: '#64748b' }));
      g.appendChild(svgEl('text', { x: cx, y: c.y + 147, 'text-anchor': 'middle', fill: '#f8fafc', 'font-size': '11.5px', 'font-weight': 'bold' }, bad ? 'HERM: 0 µF!' : '45 / 5 µF'));
      g.appendChild(svgEl('text', { x: cx, y: c.y + 162, 'text-anchor': 'middle', fill: '#cbd5e1', 'font-size': '8.5px' }, '440VAC ±5% DUAL'));
    }

    if (c.type === 'compressor' || c.type === 'compressor_simple') {
      const running = derived.compRunning;
      const lra = derived.compLockedRotor;
      const ol = derived.compOverloadTripped;

      if (c.type === 'compressor') {
        // Copper suction & discharge process stubs at right edge of dome
        g.appendChild(svgEl('path', { d: `M ${c.x + c.w - 22} ${c.y + 72} h 18`, stroke: '#d97706', 'stroke-width': 6, 'stroke-linecap': 'round' }));
        g.appendChild(svgEl('path', { d: `M ${c.x + c.w - 22} ${c.y + 132} h 18`, stroke: '#b45309', 'stroke-width': 8, 'stroke-linecap': 'round' }));
        // Glass-to-metal Fusite C-S-R box header
        g.appendChild(svgEl('rect', { x: c.x + 76, y: c.y + 40, width: 268, height: 34, rx: 8, fill: '#27272a', stroke: '#71717a' }));
      }

      const rx = c.type === 'compressor' ? c.x + 356 : c.x + c.w - 42;
      const ry = c.type === 'compressor' ? c.y + 114 : c.y + 56;
      const rRad = c.type === 'compressor' ? 22 : 16;
      const rotor = svgEl('g', { class: running ? 'rotor-spin' : lra ? 'rotor-shake' : '' });
      rotor.appendChild(svgEl('circle', { cx: rx, cy: ry, r: rRad, fill: running ? '#166534' : lra ? '#991b1b' : '#27272a', stroke: '#cbd5e1', 'stroke-width': 2 }));
      rotor.appendChild(svgEl('line', { x1: rx - (rRad - 5), y1: ry, x2: rx + (rRad - 5), y2: ry, stroke: '#fff', 'stroke-width': 2.5 }));
      rotor.appendChild(svgEl('line', { x1: rx, y1: ry - (rRad - 5), x2: rx, y2: ry + (rRad - 5), stroke: '#fff', 'stroke-width': 2.5 }));
      g.appendChild(rotor);

      const statusTxt = ol ? 'OVERLOAD OPEN (RESET)' : lra ? 'LOCKED ROTOR 68A!' : running ? 'RUNNING' : 'IDLE / STANDBY';
      const stBtn = svgEl('g', { class: ol ? 'comp-control-btn' : '' });
      stBtn.appendChild(svgEl('rect', {
        x: c.x + 28, y: c.type === 'compressor' ? c.y + 104 : c.y + 44,
        width: c.type === 'compressor' ? 196 : 156, height: 24, rx: 4,
        fill: 'rgba(15,23,42,0.85)', stroke: ol || lra ? '#ef4444' : running ? '#22c55e' : '#52525b'
      }));
      stBtn.appendChild(svgEl('text', {
        x: c.x + (c.type === 'compressor' ? 126 : 106), y: c.type === 'compressor' ? c.y + 120 : c.y + 60,
        'text-anchor': 'middle',
        fill: ol || lra ? '#f87171' : running ? '#4ade80' : '#cbd5e1',
        'font-size': '9.5px', 'font-weight': 'bold'
      }, statusTxt));
      if (ol && s.activeFault !== 'm2_comp_ol') {
        stBtn.addEventListener('click', (e) => { e.stopPropagation(); s.compOverloadTripped = false; updateAll(); });
      }
      g.appendChild(stBtn);
    }

    if (c.type === 'cond_fan') {
      const running = derived.condFanRunning;
      const fx = c.x + c.w - 115;
      const fy = c.y + c.h / 2 + 12;
      // Wire fan shroud grille rings
      [52, 36, 20].forEach((r) => {
        g.appendChild(svgEl('circle', { cx: fx, cy: fy, r, fill: 'none', stroke: '#475569', 'stroke-width': 1.4 }));
      });
      g.appendChild(svgEl('line', { x1: fx - 54, y1: fy, x2: fx + 54, y2: fy, stroke: '#475569', 'stroke-width': 1.2 }));
      g.appendChild(svgEl('line', { x1: fx, y1: fy - 54, x2: fx, y2: fy + 54, stroke: '#475569', 'stroke-width': 1.2 }));
      // 3-blade swept condenser fan impeller centered cleanly around (fx, fy)
      const fanG = svgEl('g', { class: running ? 'rotor-spin' : '' });
      fanG.appendChild(svgEl('circle', { cx: fx, cy: fy, r: 46, fill: 'transparent' }));
      for (let ang = 0; ang < 360; ang += 120) {
        fanG.appendChild(svgEl('path', {
          d: `M ${fx} ${fy} C ${fx + 14} ${fy - 10}, ${fx + 38} ${fy - 24}, ${fx + 40} ${fy - 6} C ${fx + 42} ${fy + 12}, ${fx + 18} ${fy + 10}, ${fx} ${fy} Z`,
          fill: running ? '#4ade80' : '#94a3b8', stroke: '#0f172a', 'stroke-width': 1,
          transform: `rotate(${ang} ${fx} ${fy})`
        }));
      }
      fanG.appendChild(svgEl('circle', { cx: fx, cy: fy, r: 10, fill: '#334155', stroke: '#cbd5e1', 'stroke-width': 1.5 }));
      g.appendChild(fanG);
      g.appendChild(svgEl('text', { x: c.x + 175, y: fy + 4, 'text-anchor': 'middle', fill: running ? '#4ade80' : '#94a3b8', 'font-size': '10px', 'font-weight': 'bold' }, running ? 'FAN RUNNING' : 'FAN OFF'));
    }

    if (c.type === 'blower_relay' || c.type === 'blower_motor' || c.type === 'inducer_motor') {
      const running =
        (c.type === 'blower_relay' && derived.loads.blower) ||
        (c.type === 'blower_motor' && derived.furnaceBlowerRunning) ||
        (c.type === 'inducer_motor' && derived.inducerRunning);
      const rRad = c.type === 'inducer_motor' ? 26 : c.type === 'blower_motor' ? 30 : 40;
      const fx = c.type === 'inducer_motor' ? c.x + c.w - 58 : c.type === 'blower_motor' ? c.x + c.w - 92 : c.x + 188;
      const fy = c.y + c.h / 2 + 12;

      // Galvanized Snail Blower Scroll Housing + Tangential Air Discharge Duct
      g.appendChild(svgEl('rect', {
        x: fx - rRad - 6, y: fy - rRad - 8, width: rRad + 14, height: 18, rx: 2,
        fill: '#64748b', stroke: '#cbd5e1', 'stroke-width': 1.2
      }));
      g.appendChild(svgEl('circle', {
        cx: fx, cy: fy, r: rRad + 4, fill: '#334155', stroke: running ? '#22c55e' : '#94a3b8', 'stroke-width': 2
      }));

      // Rotating Squirrel-Cage Wheel
      const fanG = svgEl('g', { class: running ? 'rotor-spin' : '' });
      fanG.appendChild(svgEl('circle', { cx: fx, cy: fy, r: rRad - 4, fill: '#0f172a', stroke: running ? '#4ade80' : '#64748b', 'stroke-width': 1.5 }));
      for (let ang = 0; ang < 360; ang += 30) {
        const rad = (ang * Math.PI) / 180;
        const ix = fx + Math.cos(rad) * (rRad - 16);
        const iy = fy + Math.sin(rad) * (rRad - 16);
        const ox = fx + Math.cos(rad) * (rRad - 5);
        const oy = fy + Math.sin(rad) * (rRad - 5);
        fanG.appendChild(svgEl('line', { x1: ix, y1: iy, x2: ox, y2: oy, stroke: running ? '#4ade80' : '#94a3b8', 'stroke-width': 2 }));
      }
      fanG.appendChild(svgEl('circle', { cx: fx, cy: fy, r: 8, fill: '#94a3b8' }));
      g.appendChild(fanG);

      // Mounted Fan Relay Cube on blower_relay
      if (c.type === 'blower_relay') {
        g.appendChild(svgEl('rect', { x: c.x + 76, y: c.y + 62, width: 46, height: 54, rx: 4, fill: 'url(#phenolic-body)', stroke: derived.blowerRelayEnergized ? '#f59e0b' : '#64748b' }));
        g.appendChild(svgEl('text', { x: c.x + 99, y: c.y + 92, 'text-anchor': 'middle', fill: derived.blowerRelayEnergized ? '#fbbf24' : '#94a3b8', 'font-size': '8px', 'font-weight': 'bold' }, derived.blowerRelayEnergized ? 'COIL ON' : 'RELAY'));
      }

      const txtX = c.type === 'inducer_motor' ? c.x + 80 : c.type === 'blower_motor' ? c.x + 215 : cx + 56;
      g.appendChild(svgEl('text', {
        x: txtX, y: fy + (c.type === 'blower_motor' ? 4 : 10), 'text-anchor': 'middle',
        fill: running ? '#4ade80' : '#94a3b8', 'font-size': '9.5px', 'font-weight': 'bold'
      }, running ? 'RUNNING' : 'IDLE / OFF'));
    }

    if (c.type === 'hsi_ignitor') {
      const glow = derived.hsiGlowing;
      // Glazed Ceramic Insulator Block
      g.appendChild(svgEl('rect', { x: c.x + 78, y: c.y + 48, width: 22, height: 48, rx: 3, fill: '#f8fafc', stroke: '#94a3b8', 'stroke-width': 1.5 }));
      if (glow) {
        g.appendChild(svgEl('circle', { cx: c.x + 140, cy: c.y + 72, r: 30, fill: 'url(#hsi-glow)' }));
      }
      g.appendChild(svgEl('path', {
        d: `M ${c.x + 100} ${c.y + 60} h 18 L ${c.x + 128} ${c.y + 84} L ${c.x + 138} ${c.y + 56} L ${c.x + 148} ${c.y + 84} L ${c.x + 158} ${c.y + 56} L ${c.x + 168} ${c.y + 84}`,
        fill: 'none', stroke: glow ? '#fff7ed' : '#94a3b8', 'stroke-width': 3.2, 'stroke-linecap': 'round', 'stroke-linejoin': 'round'
      }));
      g.appendChild(svgEl('text', { x: c.x + 142, y: c.y + 106, 'text-anchor': 'middle', fill: glow ? '#fb923c' : '#cbd5e1', 'font-size': '8.5px', 'font-weight': 'bold' }, glow ? 'GLOWING 2400°F' : 'COLD (54.8 Ω)'));
    }

    if (c.type === 'gas_valve') {
      const open = derived.gasValveOpen;
      // Die-cast aluminum gas valve body + pipe inlet/outlet bosses
      g.appendChild(svgEl('rect', { x: c.x + 88, y: c.y + 56, width: 102, height: 48, rx: 6, fill: 'url(#aluminum-can)', stroke: '#475569', 'stroke-width': 1.5 }));
      // Red rotary ON/OFF turret dial on top
      g.appendChild(svgEl('rect', { x: c.x + 122, y: c.y + 42, width: 34, height: 14, rx: 3, fill: '#dc2626', stroke: '#7f1d1d' }));
      g.appendChild(svgEl('rect', {
        x: c.x + 96, y: c.y + 66, width: 86, height: 28, rx: 4,
        fill: open ? '#15803d' : '#1e293b', stroke: '#334155'
      }));
      g.appendChild(svgEl('text', { x: c.x + 139, y: c.y + 84, 'text-anchor': 'middle', fill: '#fff', 'font-size': '9px', 'font-weight': 'bold' }, open ? 'GAS FLOWING' : 'VALVE CLOSED'));
    }

    if (c.type === 'flame_sensor') {
      const lit = derived.burnerLit;
      // Multi-port Steel Burner Manifold
      g.appendChild(svgEl('rect', { x: c.x + 18, y: c.y + 72, width: 145, height: 22, rx: 4, fill: '#475569', stroke: '#94a3b8' }));
      if (lit) {
        g.appendChild(svgEl('ellipse', { cx: c.x + 105, cy: c.y + 62, rx: 58, ry: 20, fill: 'url(#flame-grad)' }));
      }
      // Ribbed Porcelain Insulator + Bent Kanthal Rod
      g.appendChild(svgEl('rect', { x: c.x + 250, y: c.y + 58, width: 34, height: 16, rx: 3, fill: '#f8fafc', stroke: '#94a3b8' }));
      g.appendChild(svgEl('path', {
        d: `M ${c.x + 250} ${c.y + 66} H ${c.x + 115} L ${c.x + 95} ${c.y + 56}`,
        fill: 'none', stroke: '#e2e8f0', 'stroke-width': 3.2, 'stroke-linecap': 'round'
      }));
      const uaTxt = derived.flameLockout ? 'LOCKOUT! (RESET)' : `SIGNAL: ${derived.flameMicroAmps.toFixed(1)} µA DC`;
      const fBtn = svgEl('g', { class: derived.flameLockout ? 'comp-control-btn' : '' });
      fBtn.appendChild(svgEl('rect', { x: c.x + 180, y: c.y + 84, width: 140, height: 24, rx: 4, fill: '#0f172a', stroke: derived.flameLockout ? '#ef4444' : lit ? '#38bdf8' : '#475569' }));
      fBtn.appendChild(svgEl('text', { x: c.x + 250, y: c.y + 100, 'text-anchor': 'middle', fill: derived.flameLockout ? '#f87171' : lit ? '#38bdf8' : '#94a3b8', 'font-size': '9px', 'font-weight': 'bold' }, uaTxt));
      if (derived.flameLockout) {
        fBtn.addEventListener('click', (e) => { e.stopPropagation(); s.flameLockout = false; updateAll(); });
      }
      g.appendChild(fBtn);
    }

    if (c.type === 'safety_switch' || c.type === 'pressure_switch') {
      const closed =
        c.id === 'press_sw'
          ? (s.activeFault !== 'm3_press' && derived.inducerRunning)
          : !s.trippedSwitches[c.id] && s.activeFault !== `m3_${c.id}` && s.activeFault !== `m4_${c.id}`;

      // Realistic switch hardware silhouette in upper-middle clear zone
      const midY = c.y + 62;
      if (c.type === 'pressure_switch') {
        // Round anodized saucer + vacuum diaphragm port
        g.appendChild(svgEl('circle', { cx: cx, cy: midY, r: 17, fill: '#334155', stroke: '#cbd5e1', 'stroke-width': 2 }));
        g.appendChild(svgEl('circle', { cx: cx, cy: midY, r: 8, fill: closed ? '#22c55e' : '#ef4444' }));
      } else if (c.id === 'ss2') {
        // PVC tee float switch
        g.appendChild(svgEl('rect', { x: cx - 18, y: midY - 12, width: 36, height: 22, rx: 4, fill: '#e2e8f0', stroke: '#64748b' }));
        g.appendChild(svgEl('rect', { x: cx - 8, y: midY - 17, width: 16, height: 8, rx: 2, fill: '#ef4444' }));
      } else {
        // Diamond snap-disc Klixon / Rollout body
        g.appendChild(svgEl('polygon', {
          points: `${cx - 26},${midY} ${cx},${midY - 14} ${cx + 26},${midY} ${cx},${midY + 14}`,
          fill: '#94a3b8', stroke: '#475569', 'stroke-width': 1.2
        }));
        g.appendChild(svgEl('circle', { cx: cx, cy: midY, r: 9, fill: c.id === 'rollout' || c.id === 'hps' ? '#dc2626' : '#1e293b', stroke: '#f8fafc' }));
      }

      const btn = svgEl('g', { class: 'comp-control-btn' });
      btn.appendChild(svgEl('rect', {
        x: cx - 50, y: c.y + c.h - 30, width: 100, height: 22, rx: 4,
        fill: closed ? '#166534' : '#991b1b', stroke: '#cbd5e1'
      }));
      btn.appendChild(svgEl('text', {
        x: cx, y: c.y + c.h - 15.5, 'text-anchor': 'middle', fill: '#fff', 'font-size': '8.2px', 'font-weight': 'bold'
      }, closed ? 'CLOSED (TEST)' : 'OPEN / TRIPPED'));
      if (c.id !== 'press_sw') {
        btn.addEventListener('click', (e) => {
          e.stopPropagation();
          s.trippedSwitches[c.id] = !s.trippedSwitches[c.id];
          playClickSound(300, 0.04);
          updateAll();
        });
      }
      g.appendChild(btn);
    }

    if (c.type === 'tdr_relay') {
      // Potted black ICM Delay-on-Break cube with adjustment dial
      g.appendChild(svgEl('rect', { x: cx - 48, y: c.y + 42, width: 96, height: 42, rx: 5, fill: 'url(#phenolic-body)', stroke: '#64748b' }));
      g.appendChild(svgEl('circle', { cx: cx - 22, cy: c.y + 63, r: 10, fill: '#94a3b8', stroke: '#1e293b' }));
      g.appendChild(svgEl('line', { x1: cx - 22, y1: c.y + 63, x2: cx - 15, y2: c.y + 56, stroke: '#0f172a', 'stroke-width': 2 }));
      g.appendChild(svgEl('circle', { cx: cx + 22, cy: c.y + 63, r: 5, fill: derived.tdrClosed ? '#4ade80' : '#f59e0b' }));
      g.appendChild(svgEl('text', { x: cx, y: c.y + 102, 'text-anchor': 'middle', fill: derived.tdrClosed ? '#4ade80' : '#94a3b8', 'font-size': '9px', 'font-weight': 'bold' }, derived.tdrClosed ? 'DELAY DONE (CLOSED)' : 'TIMING / OPEN'));
    }

    if (c.type === 'sequencer') {
      // Klixon Vertical Heat Sequencer Stack
      g.appendChild(svgEl('rect', { x: cx - 52, y: c.y + 50, width: 104, height: 210, rx: 5, fill: 'url(#phenolic-body)', stroke: '#64748b', 'stroke-width': 1.5 }));
      // Lower 24V PTC Heater Disk (H1-H2)
      g.appendChild(svgEl('rect', {
        x: cx - 34, y: c.y + 160, width: 68, height: 34, rx: 4,
        fill: derived.seqClosed ? 'url(#copper-coil)' : '#334155', stroke: derived.seqClosed ? '#fde047' : '#64748b'
      }));
      g.appendChild(svgEl('text', { x: cx, y: c.y + 181, 'text-anchor': 'middle', fill: '#fff', 'font-size': '8.5px', 'font-weight': 'bold' }, 'H1-H2 PTC'));
      // Upper Snap-Disc Switch (M1-M2)
      g.appendChild(svgEl('rect', { x: cx - 38, y: c.y + 74, width: 76, height: 48, rx: 4, fill: '#1e293b', stroke: derived.seqClosed ? '#4ade80' : '#64748b' }));
      g.appendChild(svgEl('line', {
        x1: cx - 24, y1: c.y + 98, x2: cx + 24, y2: derived.seqClosed ? c.y + 98 : c.y + 84,
        stroke: derived.seqClosed ? '#4ade80' : '#f59e0b', 'stroke-width': 4, 'stroke-linecap': 'round'
      }));
      g.appendChild(svgEl('text', { x: cx, y: c.y + 236, 'text-anchor': 'middle', fill: derived.seqClosed ? '#4ade80' : '#94a3b8', 'font-size': '10px', 'font-weight': 'bold' }, derived.seqClosed ? 'M1-M2 CLOSED' : 'M1-M2 OPEN'));
    }

    if (c.type === 'heat_strip') {
      const on = derived.heatStripOn;
      // Galvanized duct heater rack
      g.appendChild(svgEl('rect', { x: c.x + 86, y: c.y + 48, width: 224, height: 158, rx: 6, fill: '#1e293b', stroke: '#64748b', 'stroke-width': 1.5 }));
      // Top & Bottom Coiled Nichrome Elements
      [c.y + 88, c.y + 136].forEach((hy) => {
        g.appendChild(svgEl('path', {
          d: `M ${c.x + 104} ${hy} q 12 -14 24 0 t 24 0 t 24 0 t 24 0 t 24 0 t 24 0 t 24 0 t 24 0`,
          fill: 'none', stroke: on ? '#fb923c' : '#64748b', 'stroke-width': 4,
          filter: on ? 'url(#glow-energized)' : ''
        }));
      });
      g.appendChild(svgEl('text', { x: c.x + 198, y: c.y + 186, 'text-anchor': 'middle', fill: on ? '#fb923c' : '#94a3b8', 'font-size': '10.5px', 'font-weight': 'bold' }, on ? '5kW ACTIVE (20.8A)' : 'ELEMENTS COLD'));

      const limOpen = !!s.trippedSwitches.heatLimit;
      const lBtn = svgEl('g', { class: 'comp-control-btn' });
      lBtn.appendChild(svgEl('rect', { x: c.x + 96, y: c.y + 224, width: 204, height: 32, rx: 5, fill: limOpen ? '#991b1b' : '#0f172a', stroke: '#94a3b8' }));
      lBtn.appendChild(svgEl('text', { x: c.x + 198, y: c.y + 244, 'text-anchor': 'middle', fill: '#fff', 'font-size': '9px', 'font-weight': 'bold' }, limOpen ? 'THERMAL LIMIT OPEN (RESET)' : 'LIMIT + FUSE LINK: OK (TEST)'));
      lBtn.addEventListener('click', (e) => {
        e.stopPropagation();
        s.trippedSwitches.heatLimit = !s.trippedSwitches.heatLimit;
        updateAll();
      });
      g.appendChild(lBtn);
    }

    if (c.type === 'ifc_board') {
      const stepTxt = derived.flameLockout ? 'LOCKOUT' : derived.furnaceBlowerRunning ? 'HEAT + BLOWER' : derived.burnerLit ? 'BURNER LIT' : derived.hsiGlowing ? 'HSI PREHEAT' : derived.inducerRunning ? 'PURGE / IND' : 'STANDBY';
      // 3 Miniature Cube Relays (K1 IND, K2 HSI, K3 BLW) on PCB
      const ky = c.y + 46;
      ['K1 IND', 'K2 HSI', 'K3 BLW'].forEach((lbl, i) => {
        const rx = cx - 44 + i * 31;
        g.appendChild(svgEl('rect', { x: rx, y: ky, width: 26, height: 34, rx: 3, fill: '#0f172a', stroke: '#475569' }));
        g.appendChild(svgEl('text', { x: rx + 13, y: ky + 20, 'text-anchor': 'middle', fill: '#cbd5e1', 'font-size': '6.5px', 'font-weight': 'bold' }, lbl));
      });
      // Printed circuit copper traces
      g.appendChild(svgEl('path', { d: `M ${cx - 32} ${ky + 42} v 20 h 64 v 44`, fill: 'none', stroke: '#4ade80', 'stroke-width': 1.5, opacity: 0.45 }));
      // Diagnostic 7-segment Status LED Display in Black Bezel
      g.appendChild(svgEl('rect', { x: cx - 44, y: c.y + 114, width: 88, height: 42, rx: 5, fill: '#020617', stroke: '#38bdf8', 'stroke-width': 1.4 }));
      g.appendChild(svgEl('circle', { cx: cx - 32, cy: c.y + 125, r: 3.5, fill: derived.flameLockout ? '#ef4444' : '#4ade80' }));
      g.appendChild(svgEl('text', { x: cx, y: c.y + 142, 'text-anchor': 'middle', fill: derived.flameLockout ? '#f87171' : '#4ade80', 'font-size': '8.8px', 'font-weight': 'bold' }, stepTxt));
    }
  }

  // Render Synchronized Ladder Diagram
  function renderLadder(mod, derived) {
    const railsLayer = $('#ladder-rails-layer');
    const rungsLayer = $('#ladder-rungs-layer');
    const labelsLayer = $('#ladder-labels-layer');
    railsLayer.innerHTML = '';
    rungsLayer.innerHTML = '';
    labelsLayer.innerHTML = '';

    const leftX = 54;
    const rightX = 506;
    const lineRungs = mod.ladder.rungs.filter((r) => !r.is24V);
    const lowRungs = mod.ladder.rungs.filter((r) => r.is24V);

    const splitY = 48 + lineRungs.length * 76 + 22;

    // Top Line-Voltage Rails
    railsLayer.appendChild(svgEl('line', { x1: leftX, y1: 30, x2: leftX, y2: splitY - 12, class: 'ladder-rail' }));
    railsLayer.appendChild(svgEl('line', { x1: rightX, y1: 30, x2: rightX, y2: splitY - 12, class: 'ladder-rail' }));
    labelsLayer.appendChild(svgEl('text', { x: leftX, y: 20, 'text-anchor': 'middle', class: 'ladder-text' }, mod.ladder.railVoltageLeft));
    labelsLayer.appendChild(svgEl('text', { x: rightX, y: 20, 'text-anchor': 'middle', class: 'ladder-text' }, mod.ladder.railVoltageRight));

    // Bottom 24V Control Rails
    const lowStart = splitY + 34;
    const lowEnd = lowStart + lowRungs.length * 76;
    railsLayer.appendChild(svgEl('line', { x1: leftX, y1: lowStart - 16, x2: leftX, y2: lowEnd, class: 'ladder-rail' }));
    railsLayer.appendChild(svgEl('line', { x1: rightX, y1: lowStart - 16, x2: rightX, y2: lowEnd, class: 'ladder-rail' }));
    labelsLayer.appendChild(svgEl('text', { x: leftX, y: lowStart - 22, 'text-anchor': 'middle', class: 'ladder-text' }, 'R (24V)'));
    labelsLayer.appendChild(svgEl('text', { x: rightX, y: lowStart - 22, 'text-anchor': 'middle', class: 'ladder-text' }, 'C (COM)'));

    const drawRungSet = (list, startY) => {
      list.forEach((rung, idx) => {
        const y = startY + idx * 76;
        const energized = isRungEnergized(mod, rung, derived);
        const wireCls = energized ? (rung.is24V ? 'ladder-wire energized-24v' : 'ladder-wire energized-line') : 'ladder-wire';

        rungsLayer.appendChild(svgEl('text', { x: 16, y: y + 4, class: 'ladder-rung-num' }, `R${rung.rung}`));
        labelsLayer.appendChild(svgEl('text', { x: (leftX + rightX) / 2, y: y - 24, 'text-anchor': 'middle', class: 'ladder-text' }, rung.title));

        const count = rung.elements.length;
        const span = (rightX - leftX) / (count + 1);

        let prevX = leftX;
        rung.elements.forEach((el, eIdx) => {
          const ex = leftX + span * (eIdx + 1);
          rungsLayer.appendChild(svgEl('line', { x1: prevX, y1: y, x2: ex - 22, y2: y, class: wireCls }));

          const symG = svgEl('g', {
            class: `ladder-symbol ${appState.highlightedComp === el.comp ? 'highlighted' : ''}`
          });
          symG.addEventListener('mouseenter', () => setHighlight(el.comp));
          symG.addEventListener('mouseleave', () => setHighlight(null));

          if (el.type === 'no' || el.type === 'nc') {
            symG.appendChild(svgEl('line', { x1: ex - 22, y1: y, x2: ex - 7, y2: y, class: wireCls }));
            symG.appendChild(svgEl('line', { x1: ex - 7, y1: y - 10, x2: ex - 7, y2: y + 10, class: wireCls }));
            symG.appendChild(svgEl('line', { x1: ex + 7, y1: y - 10, x2: ex + 7, y2: y + 10, class: wireCls }));
            symG.appendChild(svgEl('line', { x1: ex + 7, y1: y, x2: ex + 22, y2: y, class: wireCls }));
            if (el.type === 'nc') {
              symG.appendChild(svgEl('line', { x1: ex - 10, y1: y + 11, x2: ex + 10, y2: y - 11, class: wireCls }));
            }
          } else if (el.type === 'coil') {
            symG.appendChild(svgEl('circle', { cx: ex, cy: y, r: 15, fill: 'var(--bg-stage)', class: wireCls }));
          } else if (el.type === 'fuse') {
            symG.appendChild(svgEl('path', { d: `M ${ex - 20} ${y} q 10 -12 20 0 t 20 0`, class: wireCls }));
          } else {
            symG.appendChild(svgEl('rect', { x: ex - 22, y: y - 12, width: 44, height: 24, rx: 4, fill: 'var(--bg-stage)', class: wireCls }));
          }
          symG.appendChild(svgEl('text', { x: ex, y: y + 24, 'text-anchor': 'middle', class: 'ladder-text' }, el.label));
          rungsLayer.appendChild(symG);
          prevX = ex + 22;
        });

        rungsLayer.appendChild(svgEl('line', { x1: prevX, y1: y, x2: rightX, y2: y, class: wireCls }));
      });
    };

    drawRungSet(lineRungs, 68);
    drawRungSet(lowRungs, lowStart + 18);
  }

  function isRungEnergized(mod, rung, derived) {
    if (mod.id === 'mod1_relay') {
      if (rung.rung === 1) return derived.disconnectOn && derived.xfmr24VReady;
      if (rung.rung === 2) return derived.amberPilotOn;
      if (rung.rung === 3) return derived.greenPilotOn;
      if (rung.rung === 4) return derived.relayEnergized;
    }
    if (mod.id === 'mod2_split_ac') {
      if (rung.rung === 1) return derived.xfmr24VReady;
      if (rung.rung === 2) return derived.compRunning || derived.compLockedRotor;
      if (rung.rung === 3) return derived.condFanRunning;
      if (rung.rung === 4) return derived.loads.blower;
      if (rung.rung === 5) return derived.contactorEnergized;
      if (rung.rung === 6) return derived.blowerRelayEnergized;
    }
    if (mod.id === 'mod3_furnace') {
      if (rung.rung === 1) return derived.inducerRunning;
      if (rung.rung === 2) return derived.hsiGlowing;
      if (rung.rung === 3) return derived.furnaceBlowerRunning;
      if (rung.rung === 4) return derived.xfmr24VReady && derived.calls.heatActive && derived.inducerRunning;
      if (rung.rung === 5) return derived.gasValveOpen;
      if (rung.rung === 6) return derived.flameMicroAmps >= 1.0;
    }
    if (mod.id === 'mod4_commercial') {
      if (rung.rung === 1) return derived.compRunning;
      if (rung.rung === 2) return derived.heatStripOn;
      if (rung.rung === 3) return derived.contactorEnergized;
      if (rung.rung === 4) return derived.seqClosed;
    }
    return false;
  }

  // Terminal Interaction (Wiring vs Multimeter Probing)
  function handleTerminalClick(termId) {
    if (appState.dmm.dial !== 'OFF') {
      // Place Multimeter Probe
      if (appState.dmm.activeProbe === 'red') {
        appState.dmm.probeRed = termId;
        if (!appState.dmm.hopscotch || !appState.dmm.probeBlack) {
          appState.dmm.activeProbe = 'black';
        }
      } else {
        appState.dmm.probeBlack = termId;
        if (!appState.dmm.hopscotch) {
          appState.dmm.activeProbe = 'red';
        }
      }
      playClickSound(620, 0.025);
      updateAll();
      return;
    }

    // Wire Drawing
    if (!appState.wireDraftStart) {
      appState.wireDraftStart = termId;
      playClickSound(500, 0.02);
      updateAll();
    } else if (appState.wireDraftStart === termId) {
      appState.wireDraftStart = null;
      $('#wb-overlay-layer').innerHTML = '';
      updateAll();
    } else {
      const wires = getWires();
      const exists = wires.some(
        (w) =>
          (w.from === appState.wireDraftStart && w.to === termId) ||
          (w.from === termId && w.to === appState.wireDraftStart)
      );
      if (!exists) {
        wires.push({
          id: `w_${Date.now()}_${Math.random().toString(16).slice(2, 6)}`,
          from: appState.wireDraftStart,
          to: termId,
          color: appState.selectedColor
        });
        playClickSound(380, 0.035);
      }
      appState.wireDraftStart = null;
      $('#wb-overlay-layer').innerHTML = '';
      updateAll();
    }
  }

  function removeWire(wireId) {
    setWires(getWires().filter((w) => w.id !== wireId));
    playClickSound(260, 0.03);
    updateAll();
  }

  // Mousemove Preview Wire
  function setupSvgMousePreview() {
    const svg = $('#workbench-svg');
    svg.addEventListener('mousemove', (e) => {
      const overlay = $('#wb-overlay-layer');
      if (!appState.wireDraftStart || appState.dmm.dial !== 'OFF') {
        overlay.innerHTML = '';
        return;
      }
      const mod = getMod();
      const start = findTerminal(mod, appState.wireDraftStart);
      if (!start) return;
      const pt = svg.createSVGPoint();
      pt.x = e.clientX;
      pt.y = e.clientY;
      const local = pt.matrixTransform(svg.getScreenCTM().inverse());
      overlay.innerHTML = '';
      overlay.appendChild(
        svgEl('line', {
          x1: start.term.x,
          y1: start.term.y,
          x2: local.x,
          y2: local.y,
          stroke: getWireHex(appState.selectedColor),
          'stroke-width': 3,
          'stroke-dasharray': '6 4',
          style: 'pointer-events:none'
        })
      );
    });
    svg.addEventListener('click', () => {
      if (appState.wireDraftStart) {
        appState.wireDraftStart = null;
        $('#wb-overlay-layer').innerHTML = '';
        updateAll();
      }
    });
    document.addEventListener('keydown', (e) => {
      if (e.key === 'Escape' && appState.wireDraftStart) {
        appState.wireDraftStart = null;
        $('#wb-overlay-layer').innerHTML = '';
        updateAll();
      }
    });
  }

  function setHighlight(compId) {
    if (appState.highlightedComp === compId) return;
    appState.highlightedComp = compId;
    $$('.comp-group').forEach((el) => el.classList.toggle('highlighted', el.dataset.comp === compId));
  }

  function showTooltip(e, text) {
    const tip = $('#hover-tooltip');
    tip.textContent = text;
    const maxX = Math.max(8, (window.innerWidth || 360) - 220);
    const maxY = Math.max(8, (window.innerHeight || 640) - 56);
    const clientX = typeof e.clientX === 'number' ? e.clientX : 16;
    const clientY = typeof e.clientY === 'number' ? e.clientY : 16;
    tip.style.left = `${Math.min(maxX, Math.max(8, clientX + 12))}px`;
    tip.style.top = `${Math.min(maxY, Math.max(8, clientY + 12))}px`;
    tip.classList.remove('hidden');
  }

  function hideTooltip() {
    $('#hover-tooltip').classList.add('hidden');
  }

  // Update Multimeter Panel
  function renderDMM(mod, wires, derived) {
    const reading = DMM.getReading(mod, wires, appState.simState, derived, appState.dmm);
    $('#dmm-mode-label').textContent = reading.modeLabel;
    $('#dmm-range-badge').textContent = reading.range;
    const rEl = $('#dmm-readout');
    rEl.textContent = reading.readout;
    rEl.classList.toggle('dmm-warn', !!reading.warn);
    $('#dmm-subtext').textContent = reading.subtext;

    $('#red-probe-loc').textContent = appState.dmm.probeRed || 'Unplaced';
    $('#black-probe-loc').textContent = appState.dmm.probeBlack || 'Unplaced';
    $('#btn-place-red').classList.toggle('active', appState.dmm.activeProbe === 'red');
    $('#btn-place-black').classList.toggle('active', appState.dmm.activeProbe === 'black');

    $$('.dial-btn').forEach((b) => b.classList.toggle('active', b.dataset.dial === appState.dmm.dial));

    $('#workbench-hint').textContent =
      appState.dmm.dial === 'OFF'
        ? 'Wiring Mode: Click two terminals to connect a wire, or click any wire to remove it.'
        : `DMM Probing (${appState.dmm.dial}): Click terminals to place ${appState.dmm.activeProbe.toUpperCase()} lead. Set DMM to OFF to edit wires.`;
  }

  // Status Strip & Physics Timers
  function updateStatusAndTimers(mod, derived) {
    const pill = $('#power-status-pill');
    const txt = $('#power-status-text');
    pill.classList.remove('status-off', 'status-on', 'status-trip');
    if (derived.breakerTripped) {
      pill.classList.add('status-trip');
      txt.textContent = 'BREAKER TRIPPED!';
    } else if (derived.fuseBlown) {
      pill.classList.add('status-trip');
      txt.textContent = '3A FUSE BLOWN!';
    } else if (derived.disconnectOn) {
      pill.classList.add('status-on');
      txt.textContent = `POWER ON (${mod.lineVoltage}V / ${derived.xfmr24VReady ? '24V OK' : 'NO 24V'})`;
    } else {
      pill.classList.add('status-off');
      txt.textContent = 'DISCONNECT: OFF';
    }

    const shortBanner = $('#short-alert-banner');
    if (derived.shortWarning) {
      shortBanner.textContent = derived.shortWarning;
      shortBanner.classList.remove('hidden');
    } else {
      shortBanner.classList.add('hidden');
    }

    // LRA thermal overload timer (4 seconds)
    if (derived.compLockedRotor && !lraTimer && !appState.simState.compOverloadTripped) {
      lraTimer = setTimeout(() => {
        lraTimer = null;
        appState.simState.compOverloadTripped = true;
        updateAll();
      }, 4000);
    } else if (!derived.compLockedRotor && lraTimer) {
      clearTimeout(lraTimer);
      lraTimer = null;
    }

    // Dirty flame sensor lockout timer (3 seconds)
    if (mod.id === 'mod3_furnace' && derived.burnerLit && derived.flameMicroAmps < 1.0 && !flameTimer && !appState.simState.flameLockout) {
      flameTimer = setTimeout(() => {
        flameTimer = null;
        appState.simState.flameLockout = true;
        updateAll();
      }, 3000);
    } else if ((!derived.burnerLit || derived.flameMicroAmps >= 1.0) && flameTimer) {
      clearTimeout(flameTimer);
      flameTimer = null;
    }
  }

  // Render Context Panels
  function renderReferenceCard(mod) {
    const card = $('#module-reference-card');
    card.innerHTML = `
      <h4>${mod.title}</h4>
      <p>${mod.description}</p>
      <ul class="ref-list">
        ${mod.referenceTips.map((t) => `<li><strong>${t.title}:</strong> ${t.text}</li>`).join('')}
      </ul>
    `;
  }

  function renderSequencePanel(mod) {
    const steps = mod.sequence;
    const idx = Math.min(appState.seqIndex, steps.length - 1);
    const step = steps[idx];
    $('#seq-step-counter').textContent = `Step ${idx + 1} of ${steps.length}`;
    $('#seq-progress-bar').style.width = `${((idx + 1) / steps.length) * 100}%`;
    $('#seq-step-card').innerHTML = `
      <h4>${step.title}</h4>
      <p>${step.text}</p>
      <p style="margin-top:6px; color: var(--amber);"><strong>Observe:</strong> ${step.observe}</p>
    `;
    $('#seq-step-list').innerHTML = steps
      .map((s, i) => `<button class="seq-item ${i === idx ? 'active' : ''}" data-seq-idx="${i}">${s.title}</button>`)
      .join('');
    $$('.seq-item').forEach((btn) =>
      btn.addEventListener('click', () => {
        applySequenceStep(Number(btn.dataset.seqIdx));
      })
    );
  }

  function applySequenceStep(idx) {
    const mod = getMod();
    appState.seqIndex = Math.max(0, Math.min(idx, mod.sequence.length - 1));
    const step = mod.sequence[appState.seqIndex];
    Object.assign(appState.simState, step.setup);
    appState.simState.activeFault = 'none';
    appState.simState.trippedSwitches = {};
    appState.simState.flameLockout = false;
    appState.simState.compOverloadTripped = false;
    if (getWires().length === 0) prewireModule();
    updateAll();
  }

  function populateTroubleshootControls(mod) {
    const fSel = $('#fault-select');
    fSel.innerHTML = mod.faults
      .map((f) => `<option value="${f.id}">${f.label}</option>`)
      .join('');
    fSel.value = appState.mysteryFaultActive ? 'none' : appState.simState.activeFault;

    const cSel = $('#diag-component');
    const prevComp = cSel.value;
    cSel.innerHTML =
      `<option value="">-- Select Component --</option>` +
      mod.components.map((c) => `<option value="${c.id}">${c.name}</option>`).join('');
    if (prevComp && mod.components.some((c) => c.id === prevComp)) {
      cSel.value = prevComp;
    }

    const active = mod.faults.find((f) => f.id === appState.simState.activeFault) || mod.faults[0];
    $('#symptom-text').textContent = appState.mysteryFaultActive
      ? `${active.symptom} (Mystery Fault Active — Probe the circuit!)`
      : active.symptom;
  }

  function renderLabsPanel(mod, derived, wiringCheck) {
    const ctxProvider = {
      currentModuleId: mod.id,
      wiringCheck,
      derived,
      state: appState.simState,
      dmm: appState.dmm,
      solvedFaultsByModule: appState.solvedFaultsByModule
    };
    const results = Labs.evaluateAll(ctxProvider, appState.completedObjectives);
    const doneCount = Object.values(results).filter((r) => r.completed).length;
    $('#lab-progress-badge').textContent = `${doneCount}/${Labs.LABS.length}`;

    const modLabs = Labs.LABS.filter((l) => l.moduleId === mod.id);
    if (!modLabs.some((l) => l.id === appState.activeLabId)) {
      appState.activeLabId = modLabs[0].id;
    }

    const sel = $('#labs-selector');
    sel.innerHTML = modLabs
      .map((l) => {
        const res = results[l.id];
        return `<button class="lab-pill ${l.id === appState.activeLabId ? 'active' : ''} ${res.completed ? 'done' : ''}" data-lab="${l.id}">
          <span>${l.title}</span>
          <span>${res.completed ? '✅ Complete' : 'In Progress'}</span>
        </button>`;
      })
      .join('');

    $$('.lab-pill').forEach((b) =>
      b.addEventListener('click', () => {
        appState.activeLabId = b.dataset.lab;
        updateAll();
      })
    );

    const activeRes = results[appState.activeLabId];
    $('#active-lab-card').innerHTML = `
      <h4>${activeRes.lab.title}</h4>
      <p>${activeRes.lab.summary}</p>
      <ul class="lab-obj-list">
        ${activeRes.objectives
          .map((o) => `<li class="lab-obj-item ${o.met ? 'met' : ''}"><span>${o.met ? '☑' : '☐'}</span><span>${o.text}</span></li>`)
          .join('')}
      </ul>
    `;

    return results;
  }

  // Main Update Cycle
  function updateAll() {
    const mod = getMod();
    const wires = getWires();
    const derived = Engine.solve(mod, wires, appState.simState);
    const wiringCheck = Engine.checkWiring(mod, wires);

    renderWorkbench(mod, derived);
    renderLadder(mod, derived);
    renderDMM(mod, wires, derived);
    updateStatusAndTimers(mod, derived);
    renderReferenceCard(mod);
    renderSequencePanel(mod);
    populateTroubleshootControls(mod);
    renderLabsPanel(mod, derived, wiringCheck);
  }

  // Event Wiring
  function bindEvents() {
    // Module Tabs
    $$('.module-tab').forEach((tab) => {
      tab.addEventListener('click', () => {
        $$('.module-tab').forEach((t) => t.classList.remove('active'));
        tab.classList.add('active');
        appState.currentModuleId = tab.dataset.module;
        appState.wireDraftStart = null;
        appState.hintTerminals = null;
        appState.dmm.probeRed = null;
        appState.dmm.probeBlack = null;
        appState.simState.activeFault = 'none';
        appState.simState.breakerTripped = false;
        appState.simState.fuseBlown = false;
        appState.simState.compOverloadTripped = false;
        appState.simState.flameLockout = false;
        appState.simState.trippedSwitches = {};
        appState.seqIndex = 0;
        $('#wiring-feedback').classList.add('hidden');
        $('#diagnosis-feedback').classList.add('hidden');
        if (appState.currentMode === 'sequence' || appState.currentMode === 'troubleshoot') {
          if (getWires().length === 0) prewireModule();
        }
        updateAll();
      });
    });

    // Mode Tabs
    $$('.mode-tab').forEach((tab) => {
      tab.addEventListener('click', () => {
        $$('.mode-tab').forEach((t) => {
          const isTarget = t === tab;
          t.classList.toggle('active', isTarget);
          t.setAttribute('aria-selected', String(isTarget));
        });
        appState.currentMode = tab.dataset.mode;
        $$('.ctx-view').forEach((v) => v.classList.remove('active'));
        $(`#ctx-${appState.currentMode}`).classList.add('active');

        if ((appState.currentMode === 'sequence' || appState.currentMode === 'troubleshoot') && getWires().length === 0) {
          prewireModule();
        }
        if (appState.currentMode === 'sequence') {
          applySequenceStep(0);
        } else {
          appState.simState.furnaceStep = 5;
          updateAll();
        }
      });
    });

    // Wire Color Palette
    const pal = $('#wire-color-palette');
    pal.innerHTML = WIRE_COLORS.map(
      (c) => `<button class="color-chip ${c.id === appState.selectedColor ? 'active' : ''}" data-color="${c.id}">
        <span class="color-swatch" style="background:${c.hex}"></span><span>${c.label}</span>
      </button>`
    ).join('');
    $$('.color-chip').forEach((chip) => {
      chip.addEventListener('click', () => {
        appState.selectedColor = chip.dataset.color;
        $$('.color-chip').forEach((c) => c.classList.remove('active'));
        chip.classList.add('active');
      });
    });

    // Workbench Actions
    $('#btn-wire-hint').addEventListener('click', () => {
      const mod = getMod();
      const uf = Engine.buildWireUF(mod, getWires());
      const nextMissing = mod.canonicalWires.find((cw) => !uf.connected(cw.from, cw.to));
      const box = $('#wiring-feedback');
      box.classList.remove('hidden', 'ok', 'warn', 'err');
      if (!nextMissing) {
        appState.hintTerminals = null;
        box.classList.add('ok');
        box.innerHTML = '<strong>All canonical wires are connected!</strong> Click <em>Check My Wiring</em> to verify.';
        updateAll();
        return;
      }
      appState.hintTerminals = [nextMissing.from, nextMissing.to];
      appState.selectedColor = nextMissing.color;
      $$('.color-chip').forEach((c) => c.classList.toggle('active', c.dataset.color === nextMissing.color));
      const cInfo = getColorInfo(nextMissing.color);
      box.classList.add('warn');
      box.innerHTML = `<strong>Wire Hint:</strong> Click pulsing terminals <strong>${nextMissing.from}</strong> ↔ <strong>${nextMissing.to}</strong> (${cInfo.label})<br><small>${nextMissing.label}</small>`;
      playClickSound(540, 0.04);
      updateAll();
    });

    $('#btn-wire-style').addEventListener('click', () => {
      appState.wireStyle = appState.wireStyle === 'channel' ? 'curved' : 'channel';
      const btn = $('#btn-wire-style');
      btn.textContent = appState.wireStyle === 'channel' ? '📐 Channel Route' : '〰 Curved Route';
      btn.classList.toggle('is-active', appState.wireStyle === 'curved');
      playClickSound(480, 0.03);
      updateAll();
    });

    $('#btn-expand-bench').addEventListener('click', () => {
      appState.benchExpanded = !appState.benchExpanded;
      const ws = $('.workspace');
      if (ws) ws.classList.toggle('bench-expanded', appState.benchExpanded);
      const btn = $('#btn-expand-bench');
      btn.textContent = appState.benchExpanded ? '⤢ Normal View' : '🔍 Expand Bench';
      btn.classList.toggle('is-active', appState.benchExpanded);
      playClickSound(400, 0.03);
    });

    $('#btn-prewire').addEventListener('click', () => {
      prewireModule();
      appState.hintTerminals = null;
      appState.simState.breakerTripped = false;
      appState.simState.fuseBlown = false;
      $('#wiring-feedback').classList.add('hidden');
      playClickSound(440, 0.05);
      updateAll();
    });

    $('#btn-clear-wires').addEventListener('click', () => {
      setWires([]);
      appState.wireDraftStart = null;
      appState.hintTerminals = null;
      appState.simState.breakerTripped = false;
      appState.simState.fuseBlown = false;
      $('#wiring-feedback').classList.add('hidden');
      updateAll();
    });

    $('#btn-undo-wire').addEventListener('click', () => {
      const w = getWires();
      if (w.length > 0) w.pop();
      appState.hintTerminals = null;
      updateAll();
    });

    $('#btn-check-wiring').addEventListener('click', () => {
      const mod = getMod();
      const res = Engine.checkWiring(mod, getWires());
      const box = $('#wiring-feedback');
      box.classList.remove('hidden', 'ok', 'warn', 'err');
      if (res.isComplete) {
        box.classList.add('ok');
        box.innerHTML = `<strong>✅ 100% Correct (${res.matched}/${res.total} connections)!</strong> Circuit is ready to test with power ON.`;
      } else {
        box.classList.add(res.extraShorts.length ? 'err' : 'warn');
        let html = `<strong>Progress: ${res.matched}/${res.total} connections verified.</strong>`;
        if (res.missing.length) {
          html += `<ul>${res.missing.slice(0, 4).map((m) => `<li>Missing: ${m}</li>`).join('')}</ul>`;
        }
        if (res.extraShorts.length) {
          html += `<ul>${res.extraShorts.slice(0, 3).map((s) => `<li>Misrouted/Shorted: ${s}</li>`).join('')}</ul>`;
        }
        box.innerHTML = html;
      }
    });

    // DMM Controls
    $$('.dial-btn').forEach((b) => {
      b.addEventListener('click', () => {
        appState.dmm.dial = b.dataset.dial;
        appState.wireDraftStart = null;
        playClickSound(560, 0.03);
        updateAll();
      });
    });

    $('#btn-place-red').addEventListener('click', () => {
      appState.dmm.activeProbe = 'red';
      updateAll();
    });
    $('#btn-place-black').addEventListener('click', () => {
      appState.dmm.activeProbe = 'black';
      updateAll();
    });
    $('#btn-clear-probes').addEventListener('click', () => {
      appState.dmm.probeRed = null;
      appState.dmm.probeBlack = null;
      updateAll();
    });
    $('#chk-hopscotch').addEventListener('change', (e) => {
      appState.dmm.hopscotch = e.target.checked;
    });

    // Sequence Walkthrough Controls
    $('#btn-seq-prev').addEventListener('click', () => applySequenceStep(appState.seqIndex - 1));
    $('#btn-seq-next').addEventListener('click', () => applySequenceStep(appState.seqIndex + 1));
    $('#btn-seq-play').addEventListener('click', () => {
      if (appState.seqTimer) {
        clearInterval(appState.seqTimer);
        appState.seqTimer = null;
        $('#btn-seq-play').textContent = '▶ Auto-Play';
      } else {
        $('#btn-seq-play').textContent = '⏸ Pause';
        appState.seqTimer = setInterval(() => {
          const mod = getMod();
          const next = (appState.seqIndex + 1) % mod.sequence.length;
          applySequenceStep(next);
        }, 3200);
      }
    });

    // Troubleshooting & Faults
    $('#fault-select').addEventListener('change', (e) => {
      appState.mysteryFaultActive = false;
      appState.simState.activeFault = e.target.value;
      appState.simState.compOverloadTripped = false;
      appState.simState.flameLockout = false;
      $('#diagnosis-feedback').classList.add('hidden');
      updateAll();
    });

    $('#btn-mystery-fault').addEventListener('click', () => {
      const mod = getMod();
      const choices = mod.faults.filter((f) => f.id !== 'none');
      const pick = choices[Math.floor(Math.random() * choices.length)];
      appState.mysteryFaultActive = true;
      appState.simState.activeFault = pick.id;
      appState.simState.compOverloadTripped = false;
      appState.simState.flameLockout = false;
      $('#diagnosis-feedback').classList.add('hidden');
      updateAll();
    });

    $('#btn-submit-diagnosis').addEventListener('click', () => {
      const mod = getMod();
      const active = mod.faults.find((f) => f.id === appState.simState.activeFault);
      const box = $('#diagnosis-feedback');
      box.classList.remove('hidden', 'ok', 'err');
      if (!active || active.id === 'none') {
        box.classList.add('err');
        box.textContent = 'No fault is currently injected! Select a fault or click Mystery Fault first.';
        return;
      }
      const chosenComp = $('#diag-component').value;
      const chosenMode = $('#diag-mode').value;
      if (chosenComp === active.comp && chosenMode === active.mode) {
        box.classList.add('ok');
        box.innerHTML = `<strong>✅ Correct Diagnosis!</strong> Fault identified: <em>${active.label}</em>.`;
        appState.solvedFaultsByModule[mod.id] = (appState.solvedFaultsByModule[mod.id] || 0) + 1;
        updateAll();
      } else {
        box.classList.add('err');
        box.innerHTML = `<strong>❌ Not quite!</strong> Use your DMM (V~, Ω, µF, A~, or µA DC) to verify voltage drop and component continuity before submitting.`;
      }
    });

    // Header Toggles & Certificate
    $('#btn-theme-toggle').addEventListener('click', () => {
      const nextTheme = document.body.classList.contains('light-mode') ? 'dark' : 'light';
      applyTrainerTheme(nextTheme);
    });

    $('#btn-sound-toggle').addEventListener('click', () => {
      appState.soundEnabled = !appState.soundEnabled;
      $('#btn-sound-toggle').textContent = appState.soundEnabled ? '🔊 Sound On' : '🔇 Muted';
    });

    $('#btn-certificate').addEventListener('click', openCertificateModal);
    $('#btn-close-cert').addEventListener('click', () => $('#cert-modal').classList.add('hidden'));
    $('#btn-print-cert').addEventListener('click', () => {
      updateCertificatePrintText();
      window.print();
    });
    $('#btn-export-cert').addEventListener('click', downloadCertificateTxt);
    $('#cert-student-name').addEventListener('input', updateCertificatePrintText);
    $('#cert-instructor-name').addEventListener('input', updateCertificatePrintText);
  }

  function updateCertificatePrintText() {
    const sName = $('#cert-student-name').value.trim() || 'Student Technician';
    const iName = $('#cert-instructor-name').value.trim();
    $('#cert-print-names').textContent = iName ? `Awarded to: ${sName}  •  Instructor: ${iName}` : `Awarded to: ${sName}`;
  }

  function openCertificateModal() {
    const mod = getMod();
    const derived = Engine.solve(mod, getWires(), appState.simState);
    const wiringCheck = Engine.checkWiring(mod, getWires());
    const results = renderLabsPanel(mod, derived, wiringCheck);

    const completedLabs = Object.values(results).filter((r) => r.completed).length;
    const totalFaultsSolved = Object.values(appState.solvedFaultsByModule).reduce((a, b) => a + b, 0);

    updateCertificatePrintText();
    $('#cert-stats').innerHTML = `
      <div class="cert-stat-box"><strong>${completedLabs} / ${Labs.LABS.length}</strong><span>Guided Labs Completed</span></div>
      <div class="cert-stat-box"><strong>${totalFaultsSolved}</strong><span>Faults Diagnosed</span></div>
      <div class="cert-stat-box"><strong>${Math.round((completedLabs / Labs.LABS.length) * 100)}%</strong><span>Curriculum Mastery</span></div>
    `;
    $('#cert-labs-grid').innerHTML = Object.values(results)
      .map(
        (r) => `<div class="cert-lab-row ${r.completed ? 'done' : ''}">
          <span>${r.lab.title}</span>
          <strong>${r.completed ? 'PASS' : 'PENDING'}</strong>
        </div>`
      )
      .join('');
    $('#cert-date').textContent = new Date().toLocaleDateString();
    $('#cert-code').textContent = `HVAC-${completedLabs}${totalFaultsSolved}-${Date.now().toString(36).slice(-5).toUpperCase()}`;
    $('#cert-modal').classList.remove('hidden');
  }

  function downloadCertificateTxt() {
    const sName = $('#cert-student-name').value.trim() || 'Student Technician';
    const lines = [
      'HVAC/R ELECTRICAL TRAINER — LAB COMPLETION REPORT',
      '================================================',
      `Student: ${sName}`,
      `Date: ${new Date().toLocaleString()}`,
      `Faults Diagnosed: ${Object.values(appState.solvedFaultsByModule).reduce((a, b) => a + b, 0)}`,
      '',
      'Lab Status:'
    ];
    for (const lab of Labs.LABS) {
      const doneObj = appState.completedObjectives[lab.id] || {};
      const allDone = lab.objectives.every((o) => !!doneObj[o.id]);
      lines.push(`- [${allDone ? 'PASS' : 'PENDING'}] ${lab.title}`);
    }
    const blob = new Blob([lines.join('\n')], { type: 'text/plain' });
    const a = document.createElement('a');
    a.href = URL.createObjectURL(blob);
    a.download = `HVAC_Lab_Report_${sName.replace(/\s+/g, '_')}.txt`;
    a.click();
  }

  // Theme & Hub Preset Integration Helpers
  function applyTrainerTheme(theme) {
    if (theme !== 'light' && theme !== 'dark') return;
    const isLight = theme === 'light';
    document.body.classList.toggle('light-mode', isLight);
    const themeBtn = $('#btn-theme-toggle');
    if (themeBtn) {
      themeBtn.textContent = isLight ? '🌙 Dark Bench' : '☀️ Projector Mode';
      themeBtn.setAttribute('aria-pressed', String(isLight));
    }
  }

  function normalizePresetParams(rawParams) {
    if (!rawParams || typeof rawParams !== 'object') return {};
    const out = {};
    if (typeof rawParams.get === 'function') {
      ['module', 'tab', 'mode', 'lab', 'prewire', 'fault', 'theme'].forEach((k) => {
        const val = rawParams.get(k);
        if (val !== null && val !== undefined) out[k] = val;
      });
      return out;
    }
    for (const [k, v] of Object.entries(rawParams)) {
      if (v !== null && v !== undefined) out[k] = v;
    }
    return out;
  }

  function applySimulatorPresetParams(rawParams) {
    const params = normalizePresetParams(rawParams);
    if (!params || typeof params !== 'object') return;

    if (params.theme === 'light' || params.theme === 'dark') {
      applyTrainerTheme(params.theme);
    }

    const targetLab = params.lab ? Labs.LABS.find((l) => l.id === params.lab) : null;
    const targetModId = (targetLab && targetLab.moduleId) || params.module || params.tab;

    if (targetModId && modules[targetModId]) {
      appState.currentModuleId = targetModId;
      $$('.module-tab').forEach((t) => t.classList.toggle('active', t.dataset.module === targetModId));
      appState.wireDraftStart = null;
      appState.hintTerminals = null;
      appState.dmm.probeRed = null;
      appState.dmm.probeBlack = null;
      appState.mysteryFaultActive = false;
      appState.simState.activeFault = 'none';
      appState.simState.breakerTripped = false;
      appState.simState.fuseBlown = false;
      appState.simState.compOverloadTripped = false;
      appState.simState.flameLockout = false;
      appState.simState.trippedSwitches = {};
      appState.seqIndex = 0;
      if (appState.seqTimer) {
        clearInterval(appState.seqTimer);
        appState.seqTimer = null;
        const playBtn = $('#btn-seq-play');
        if (playBtn) playBtn.textContent = '▶ Auto-Play';
      }
      const wf = $('#wiring-feedback');
      if (wf) wf.classList.add('hidden');
      const df = $('#diagnosis-feedback');
      if (df) df.classList.add('hidden');
    }

    const targetMode = targetLab ? 'labs' : params.mode;
    if (targetMode && ['wiring', 'sequence', 'troubleshoot', 'labs'].includes(targetMode)) {
      appState.currentMode = targetMode;
      $$('.mode-tab').forEach((t) => {
        const isTarget = t.dataset.mode === targetMode;
        t.classList.toggle('active', isTarget);
        t.setAttribute('aria-selected', String(isTarget));
      });
      $$('.ctx-view').forEach((v) => v.classList.remove('active'));
      const ctxEl = $(`#ctx-${targetMode}`);
      if (ctxEl) ctxEl.classList.add('active');
      if (targetMode !== 'sequence' && appState.seqTimer) {
        clearInterval(appState.seqTimer);
        appState.seqTimer = null;
        const playBtn = $('#btn-seq-play');
        if (playBtn) playBtn.textContent = '▶ Auto-Play';
      }
    }

    if (targetLab) {
      appState.activeLabId = targetLab.id;
    }

    if (
      params.prewire === '1' ||
      params.prewire === 'true' ||
      params.prewire === true ||
      ((appState.currentMode === 'sequence' || appState.currentMode === 'troubleshoot') && getWires().length === 0)
    ) {
      prewireModule(appState.currentModuleId);
    }

    if (params.fault && getMod().faults.some((f) => f.id === params.fault)) {
      appState.mysteryFaultActive = false;
      appState.simState.activeFault = params.fault;
    }

    if (appState.currentMode === 'sequence') {
      applySequenceStep(0);
    } else {
      appState.simState.furnaceStep = 5;
      updateAll();
    }
  }

  function extractMessagePresetParams(data) {
    const merged = {};
    if (typeof data.query === 'string' && data.query.trim()) {
      try {
        const cleanQuery = data.query.trim().replace(/^\?/, '');
        const qs = new URLSearchParams(cleanQuery);
        ['module', 'tab', 'mode', 'lab', 'prewire', 'fault', 'theme'].forEach((k) => {
          const val = qs.get(k);
          if (val !== null) merged[k] = val;
        });
      } catch (e) { /* Ignore malformed preset query */ }
    }
    ['module', 'tab', 'mode', 'lab', 'prewire', 'fault', 'theme'].forEach((k) => {
      if (data[k] !== undefined && data[k] !== null) merged[k] = data[k];
    });
    if (data.params && typeof data.params === 'object') {
      Object.assign(merged, normalizePresetParams(data.params));
    }
    return merged;
  }

  function postToParentHub(payload) {
    try {
      if (window.parent && window.parent !== window) {
        window.parent.postMessage(payload, '*');
      }
    } catch (e) { /* Ignore cross-origin postMessage restrictions */ }
  }

  // Initialize
  function init() {
    setupSvgMousePreview();
    bindEvents();

    let handledByPreset = false;
    try {
      const qs = new URLSearchParams(window.location.search);
      const presetKeys = ['module', 'tab', 'mode', 'lab', 'prewire', 'fault', 'theme'];
      if (presetKeys.some((k) => qs.has(k))) {
        applySimulatorPresetParams({
          module: qs.get('module'),
          tab: qs.get('tab'),
          mode: qs.get('mode'),
          lab: qs.get('lab'),
          prewire: qs.get('prewire'),
          fault: qs.get('fault'),
          theme: qs.get('theme') || 'light'
        });
        handledByPreset = true;
      }
    } catch (e) { /* Ignore malformed URL query parameters */ }

    if (!handledByPreset) {
      applyTrainerTheme('light');
      updateAll();
    }

    window.addEventListener('message', (e) => {
      if (!e || !e.data || typeof e.data !== 'object') return;
      if (e.data.type === 'ish-theme') {
        applyTrainerTheme(e.data.theme);
      } else if (e.data.type === 'ish-preset' || e.data.type === 'ish:setSimulatorPreset') {
        const params = extractMessagePresetParams(e.data);
        applySimulatorPresetParams(params);
        postToParentHub({ type: 'ish-preset-ack', source: 'electrical-simulator' });
      }
    });

    postToParentHub({ type: 'ish-ready', source: 'electrical-simulator' });
  }

  if (document.readyState === 'loading') {
    document.addEventListener('DOMContentLoaded', init);
  } else {
    init();
  }
})();

</script>
</body>
</html>
